    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 12, Floor - 48,423 m2, Surface Area: 48.4226

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Ceiling_1_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,24.18494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Floor - 48,423 m2, Surface Area: 48.4226 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone1_Ceiling_1_0_10097,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone12_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,24.18494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Partition - 25,809 m2 (main_first, Zone 10), Surface Area: 23.247

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Partition_5_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513597,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513597,24.18494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513597,24.18494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513597,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Partition - 25,809 m2 (main_first, Zone 10), Surface Area: 23.247 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Partition_5_0_10098,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513597,24.18494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513597,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513597,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513597,24.18494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Partition_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone12_Partition_2_0_0,  !- Building Surface Name
    MainXfirst:Zone10_Partition_5_0_0_0_0_0_Subsurface_10100,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.9041513597,19.33494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513597,20.38494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513597,20.38494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513597,19.33494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Partition_5_0_0_0_0_0_Subsurface_10100,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXfirst:Zone10_Partition_5_0_10098,  !- Building Surface Name
    MainXfirst:Zone12_Partition_2_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.9041513597,20.38494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513597,19.33494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513597,19.33494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513597,20.38494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Partition - 33,096 m2 (main_first, Zone 4), Surface Area: 29.924

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 47cm,          !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone4_Partition_7_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,24.1849486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,24.1849486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Partition - 33,096 m2 (main_first, Zone 4), Surface Area: 29.924 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Partition_7_0_10100,  !- Name
    Wall,                    !- Surface Type
    Partition 47cm_Rev,      !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone12_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,24.1849486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,24.1849486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 3,172m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Partition_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXfirst:Zone12_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone4_Partition_7_0_0_0_0_0_Subsurface_10102,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.50415136,24.1849486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -28.80415136,24.1849486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -28.80415136,24.1849486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -27.50415136,24.1849486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 3,172m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Partition_7_0_0_0_0_0_Subsurface_10102,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXfirst:Zone4_Partition_7_0_10100,  !- Building Surface Name
    MainXfirst:Zone12_Partition_3_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -28.80415136,24.1849486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -27.50415136,24.1849486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -27.50415136,24.1849486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -28.80415136,24.1849486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Wall - 25,809 m2 - 270,0°, Surface Area: 25,809m2

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.7841513569,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,24.1849486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone12_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -33.7841513569,21.06794863,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,19.89194863,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,19.89194863,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,21.06794863,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Wall_4_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone12_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -33.7841513569,21.12794863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,19.83194863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,19.83194863,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,21.12794863,9.653;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    705,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7841513569,19.8299486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -34.7841513569,21.1299486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,21.1299486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,19.8299486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 12, Wall - 33,096 m2 - 180,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.7841513569,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513608,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,735m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone12_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -28.54415136,18.0399486251,8.79,  !- X,Y,Z ==> Vertex 1 {m}
    -27.36415136,18.0399486251,8.79,  !- X,Y,Z ==> Vertex 2 {m}
    -27.36415136,18.0399486251,11.955,  !- X,Y,Z ==> Vertex 3 {m}
    -28.54415136,18.0399486251,11.955;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone12_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -31.82215136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -30.64615136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -30.64615136,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -31.82215136,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone12_Wall_5_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone12_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -31.88215136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -30.58615136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -30.58615136,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -31.88215136,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    706,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.5841513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -31.8841513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -31.8841513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -30.5841513569,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    707,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.3041513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6041513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -28.6041513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -27.3041513569,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 10

  Zone,
    MainXfirst:Zone10,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    184.0364,                !- Volume {m3}
    44.8869,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone10,!- Name
    MainXfirst:Zone10,       !- Zone or ZoneList Name
    Copy of _____D1_Edu_ClassRm_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .185,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186187,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186187,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186187,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186187,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone10 General lighting,  !- Name
    MainXfirst:Zone10,       !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone10#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone10 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone10,       !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone10,       !- Name
    MainXfirst:Zone10,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone10 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone10 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone10 Ref Point 1,  !- Name
    MainXfirst:Zone10,       !- Zone Name
    -22.602,                 !- X-Coordinate of Reference Point {m}
    21.885,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone10 Infiltration,  !- Name
    MainXfirst:Zone10,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .035785,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 10, Floor - 50,792 m2, Surface Area: 50.7925

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Floor - 50,792 m2, Surface Area: 50.7925 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_10102,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 22,281 m2 (main_first, Zone 7), Surface Area: 19.7295

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Partition_4_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2991513608,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 22,281 m2 (main_first, Zone 7), Surface Area: 19.7295 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Partition_4_0_10103,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2991513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,551m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Partition_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone10_Partition_2_0_0,  !- Building Surface Name
    MainXfirst:Zone7_Partition_4_0_0_0_0_0_Subsurface_10105,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.2991513608,24.00994863,8.7,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,25.05994863,8.7,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,25.05994863,11.13,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,24.00994863,11.13;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,551m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_4_0_0_0_0_0_Subsurface_10105,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone7_Partition_4_0_10103,  !- Building Surface Name
    MainXfirst:Zone10_Partition_2_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.2991513608,25.05994863,8.7,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,24.00994863,8.7,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,24.00994863,11.13,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,25.05994863,11.13;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 27,741 m2 (main_first, Zone 11), Surface Area: 25.179

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Partition_5_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 27,741 m2 (main_first, Zone 11), Surface Area: 25.179 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Partition_5_0_10105,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone10_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_5_0_0_0_0_0_Door_10107,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.39915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -21.44915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -21.44915136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -20.39915136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_5_0_0_0_0_0_Door_10107,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone11_Partition_5_0_10105,  !- Building Surface Name
    MainXfirst:Zone10_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.44915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -20.39915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -20.39915136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -21.44915136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 6,489 m2 (main_first, Zone 4), Surface Area: 6.489

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone4_Partition_2_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513583,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513583,24.18494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513583,24.18494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513583,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 6,489 m2 (main_first, Zone 4), Surface Area: 6.489 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Partition_2_0_10107,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513583,24.18494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513583,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513583,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513583,24.18494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Wall - 27,741 m2 - 180,0°, Surface Area: 27,741m2

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513608,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Wall_6_0_0_0_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone10_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.85715136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -23.56115136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -23.56115136,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -24.85715136,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Wall_6_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone10_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.79715136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -23.62115136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -23.62115136,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -24.79715136,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Wall_6_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone10_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.54098888,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -20.24498888,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -20.24498888,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -21.54098888,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone10_Wall_6_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone10_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.48098888,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -20.30498888,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -20.30498888,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -21.48098888,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    708,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.2429888765,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -21.5429888765,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -21.5429888765,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2429888765,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    709,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.5591513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8591513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -24.8591513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5591513569,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 10,017 m2 (main_first, Zone 8), Surface Area: 10.017

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Partition_5_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2991513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 10, Partition - 10,017 m2 (main_first, Zone 8), Surface Area: 10.017 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Partition_5_0_10108,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2991513608,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2991513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2991513608,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 7

  Zone,
    MainXfirst:Zone7,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.2433,                 !- Volume {m3}
    1.7176,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone7, !- Name
    MainXfirst:Zone7,        !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186196,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186196,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186196,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186196,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone7 General lighting,  !- Name
    MainXfirst:Zone7,        !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone7#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone7 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone7,        !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone7,        !- Name
    MainXfirst:Zone7,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone7 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone7 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone7 Ref Point 1,  !- Name
    MainXfirst:Zone7,        !- Zone Name
    -18.044,                 !- X-Coordinate of Reference Point {m}
    23.077,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone7 Infiltration,  !- Name
    MainXfirst:Zone7,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007047,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 0.2918

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 0.2918 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10109,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 0.1326

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 0.1326 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_10110,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 5.7689

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Ceiling_1_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Floor - 13,316 m2, Surface Area: 5.7689 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_10111,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Hole, 7,122m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Floor_0_2_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXfirst:Zone7_Floor_0_2_0,  !- Building Surface Name
    MainXground:Zone4_Ceiling_1_0_0_0_0_0_Hole_10113,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.54415136,20.55994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.99915136,20.55994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.99915136,25.45494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.54415136,25.45494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXfirst:Zone7_Floor_0_2_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7,122m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_0_0_0_0_Hole_10113,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Ceiling_1_0_10111,  !- Building Surface Name
    MainXfirst:Zone7_Floor_0_2_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.99915136,20.55994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.54415136,20.55994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.54415136,25.45494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.99915136,25.45494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Partition - 10,542 m2 (main_first, Zone 11), Surface Area: 7.3238

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Partition_6_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Partition - 10,542 m2 (main_first, Zone 11), Surface Area: 7.3238 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_10113,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,064m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10115,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.021249247,25.7299486295,11.1806957175,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8771987092,25.7299486295,11.624037686,  !- X,Y,Z ==> Vertex 2 {m}
    -18.5000695069,25.7299486295,11.8980380831;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,064m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10115,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_2_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.021249247,25.7299486295,11.1806957175,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5000695069,25.7299486295,11.8980380831,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8771987092,25.7299486295,11.624037686;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 1,167m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10116,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.49415136,25.7299486295,9.65,  !- X,Y,Z ==> Vertex 1 {m}
    -19.02415136,25.7299486295,9.65,  !- X,Y,Z ==> Vertex 2 {m}
    -19.02415136,25.7299486295,11.175;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 1,167m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10116,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_3_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.02415136,25.7299486295,9.65,  !- X,Y,Z ==> Vertex 1 {m}
    -17.49415136,25.7299486295,9.65,  !- X,Y,Z ==> Vertex 2 {m}
    -19.02415136,25.7299486295,11.175;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,477m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_4_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10117,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.5347893566,25.7299486295,11.4119042326,  !- X,Y,Z ==> Vertex 1 {m}
    -19.0219233039,25.7299486295,11.1763653546,  !- X,Y,Z ==> Vertex 2 {m}
    -18.495242359,25.7299486295,11.901279479;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,477m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10117,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_4_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.0219233039,25.7299486295,11.1763653546,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5347893566,25.7299486295,11.4119042326,  !- X,Y,Z ==> Vertex 2 {m}
    -18.495242359,25.7299486295,11.901279479;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,114m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_6_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10118,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.5348504488,25.7299486295,11.4141800131,  !- X,Y,Z ==> Vertex 1 {m}
    -18.4894697758,25.7299486295,11.9005828534,  !- X,Y,Z ==> Vertex 2 {m}
    -17.8100611984,25.7299486295,11.7929751089;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,114m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10118,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_6_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -18.4894697758,25.7299486295,11.9005828534,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5348504488,25.7299486295,11.4141800131,  !- X,Y,Z ==> Vertex 2 {m}
    -17.8100611984,25.7299486295,11.7929751089;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,024m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_7_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10119,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.8155752343,25.7299486295,11.7958733766,  !- X,Y,Z ==> Vertex 1 {m}
    -18.4828431549,25.7299486295,11.90155823,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0229934388,25.7299486295,11.90155823;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,024m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10119,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_7_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -18.4828431549,25.7299486295,11.90155823,  !- X,Y,Z ==> Vertex 1 {m}
    -17.8155752343,25.7299486295,11.7958733766,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0229934388,25.7299486295,11.90155823;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,178m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_9_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10120,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.4953222096,25.7299486295,11.176,  !- X,Y,Z ==> Vertex 1 {m}
    -19.0114451553,25.7299486295,11.176,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5324243839,25.7299486295,11.4102538772;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 0,178m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10120,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_9_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.0114451553,25.7299486295,11.176,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4953222096,25.7299486295,11.176,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5324243839,25.7299486295,11.4102538772;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 1,161m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone7_Partition_3_0_0_10_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone7_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10121,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -17.49515136,25.7299486295,9.6524086367,  !- X,Y,Z ==> Vertex 1 {m}
    -19.0217315475,25.7299486295,11.174,  !- X,Y,Z ==> Vertex 2 {m}
    -17.49515136,25.7299486295,11.174;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 1,161m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_6_0_0_0_0_0_Win_10121,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXfirst:Zone11_Partition_6_0_10113,  !- Building Surface Name
    MainXfirst:Zone7_Partition_3_0_0_10_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -19.0217315475,25.7299486295,11.174,  !- X,Y,Z ==> Vertex 1 {m}
    -17.49515136,25.7299486295,9.6524086367,  !- X,Y,Z ==> Vertex 2 {m}
    -17.49515136,25.7299486295,11.174;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_first, Zone 7, Partition - 10,542 m2 (main_first, Zone 8), Surface Area: 10.542

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Partition_4_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,20.4249486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,20.4249486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,20.4249486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,20.4249486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 7, Partition - 10,542 m2 (main_first, Zone 8), Surface Area: 10.542 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Partition_4_0_10121,  !- Name
    Wall,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,20.4249486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,20.4249486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,20.4249486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,20.4249486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 4

  Zone,
    MainXfirst:Zone4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    119.4577,                !- Volume {m3}
    29.136,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone4, !- Name
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .103,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186203,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186203,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186203,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186203,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone4 General lighting,  !- Name
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone4,        !- Name
    MainXfirst:Zone4,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone4 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone4 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone4 Ref Point 1,  !- Name
    MainXfirst:Zone4,        !- Zone Name
    -29.844,                 !- X-Coordinate of Reference Point {m}
    26.482,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone4 Infiltration,  !- Name
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .023228,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 4, Floor - 36,209 m2, Surface Area: 36.2086

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone1_Ceiling_1_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,28.77994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,28.77994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Floor - 36,209 m2, Surface Area: 36.2086 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone1_Ceiling_1_0_10122,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone4_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,24.18494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,28.77994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,28.77994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Partition - 11,634 m2 (main_first, Zone 11), Surface Area: 9.072

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Partition_4_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513575,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513575,28.49994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513575,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513575,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Partition - 11,634 m2 (main_first, Zone 11), Surface Area: 9.072 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Partition_4_0_10123,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513575,28.49994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513575,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513575,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513575,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone4_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone11_Partition_4_0_0_0_0_0_Door_10125,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.9041513575,26.37494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513575,27.42494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513575,27.42494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513575,26.37494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Partition_4_0_0_0_0_0_Door_10125,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone11_Partition_4_0_10123,  !- Building Surface Name
    MainXfirst:Zone4_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.9041513575,27.42494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9041513575,26.37494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9041513575,26.37494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513575,27.42494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Wall - 1,176 m2 - 90,0°, Surface Area: 1,176m2

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    external wall 80cm,      !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.904151357,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.904151357,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.904151357,28.7799486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.904151357,28.4999486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Wall - 33,096 m2 - 0,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9041513569,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,28.7799486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9041513569,28.7799486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_5_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone4_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.56615136,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -28.74215136,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -28.74215136,28.7799486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -27.56615136,28.7799486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_5_0_0_1_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone4_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.50615136,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -28.80215136,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -28.80215136,28.7799486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -27.50615136,28.7799486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_5_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone4_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -30.64615136,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -31.82215136,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -31.82215136,28.7799486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -30.64615136,28.7799486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_5_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone4_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -30.58615136,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -31.88215136,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -31.88215136,28.7799486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -30.58615136,28.7799486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    710,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.8841513608,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -30.5841513608,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -30.5841513608,28.7799486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -31.8841513608,28.7799486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    711,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.8041513608,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -27.5041513608,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -27.5041513608,28.7799486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -28.8041513608,28.7799486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 4, Wall - 19,299 m2 - 270,0°, Surface Area: 19,299m2

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.7841513569,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,24.1849486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,24.1849486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,28.7799486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_6_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone4_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -33.7841513569,26.98794863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,25.69194863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,25.69194863,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,26.98794863,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone4_Wall_6_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone4_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -33.7841513569,26.92794863,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -33.7841513569,25.75194863,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,25.75194863,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,26.92794863,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    712,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7841513569,25.6899486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -34.7841513569,26.9899486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -33.7841513569,26.9899486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -33.7841513569,25.6899486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 11

  Zone,
    MainXfirst:Zone11,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    85.1062,                 !- Volume {m3}
    20.7576,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone11,!- Name
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186212,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186212,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186212,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186212,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone11 General lighting,  !- Name
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone11#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone11 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone11,       !- Name
    MainXfirst:Zone11,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone11 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone11 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone11 Ref Point 1,  !- Name
    MainXfirst:Zone11,       !- Zone Name
    -21.347,                 !- X-Coordinate of Reference Point {m}
    27.115,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone11 Infiltration,  !- Name
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016548,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.1524

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.1524 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10125,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.2984

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.2984 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_10126,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.1093

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Ceiling_1_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 0.1093 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_10127,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 24.6885

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Ceiling_1_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Floor - 25,249 m2, Surface Area: 24.6885 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Ceiling_1_0_10128,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 11, Wall - 38,283 m2 - 0,0°, Surface Area: 38,283m2

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7891513569,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.904151357,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.904151357,28.4999486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7891513569,28.4999486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_0_0_5_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -23.71615136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -25.01215136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -25.01215136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -23.71615136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -23.77615136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -24.95215136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -24.95215136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -23.77615136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_2_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.01115136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -18.30715136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -18.30715136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -17.01115136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.07115136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -18.24715136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -18.24715136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -17.07115136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_4_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.43615136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -21.61215136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -21.61215136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -20.43615136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone11_Wall_3_0_0_5_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone11_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.37615136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -21.67215136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -21.67215136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -20.37615136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    713,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -21.6741513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3741513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3741513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -21.6741513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    714,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.3091513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -17.0091513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -17.0091513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3091513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    715,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.0141513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -23.7141513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -23.7141513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -25.0141513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 8

  Zone,
    MainXfirst:Zone8,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    20.9071,                 !- Volume {m3}
    5.0993,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone8, !- Name
    MainXfirst:Zone8,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186220,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186220,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186220,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186220,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone8 General lighting,  !- Name
    MainXfirst:Zone8,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone8#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone8,        !- Name
    MainXfirst:Zone8,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone8 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone8 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone8 Ref Point 1,  !- Name
    MainXfirst:Zone8,        !- Zone Name
    -17.859,                 !- X-Coordinate of Reference Point {m}
    19.232,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone8 Infiltration,  !- Name
    MainXfirst:Zone8,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004065,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 1.0136

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.41915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.41915136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 1.0136 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10129,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.41915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.41915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 0.0596

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone5_Ceiling_1_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 0.0596 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone5_Ceiling_1_0_10130,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone5,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 5.7955

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Ceiling_1_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.27415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.27415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Floor - 6,869 m2, Surface Area: 5.7955 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Ceiling_1_0_10131,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.27415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.42494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.27415136,20.42494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 8, Wall - 12,096 m2 - 180,0°, Surface Area: 12,096m2

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.2991513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4191513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4191513608,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2991513608,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,738m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone8_Wall_6_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone8_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.84215136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -17.54615136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -17.54615136,18.0399486251,10.073,  !- X,Y,Z ==> Vertex 3 {m}
    -18.84215136,18.0399486251,10.073;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,136m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone8_Wall_6_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone8_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.78215136,18.0399486251,10.137,  !- X,Y,Z ==> Vertex 1 {m}
    -17.60615136,18.0399486251,10.137,  !- X,Y,Z ==> Vertex 2 {m}
    -17.60615136,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -18.78215136,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    716,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.5441513639,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8441513639,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8441513639,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5441513639,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 12

  Zone,
    MainXground:Zone12,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    8.6227,                  !- Volume {m3}
    2.2281,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone12,  !- Name
    MainXground:Zone12,      !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186270,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186270,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186270,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186270,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone12 General lighting,  !- Name
    MainXground:Zone12,      !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone12#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone12 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone12,      !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone12,      !- Name
    MainXground:Zone12,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone12 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone12 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone12 Ref Point 1,  !- Name
    MainXground:Zone12,      !- Zone Name
    -13.979,                 !- X-Coordinate of Reference Point {m}
    27.834,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone12 Infiltration,  !- Name
    MainXground:Zone12,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001677,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 12, Floor - 3,086 m2 (Adiabatic), Surface Area: 3,086m2

  BuildingSurface:Detailed,
    MainXground:Zone12_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone12_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.12915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.82915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742126,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285074,28.4999486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 6,166 m2 (main_ground, Zone 14), Surface Area: 6.1656

  BuildingSurface:Detailed,
    MainXground:Zone12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_4_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1291513583,27.1677807487,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124285063,28.4999486275,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5124285063,28.4999486275,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1291513583,27.1677807487,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 6,166 m2 (main_ground, Zone 14), Surface Area: 6.1656 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_4_0_10133,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124285063,28.4999486275,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1291513583,27.1677807487,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513583,27.1677807487,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285063,28.4999486275,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Wall - 12,320 m2 - 0,0°, Surface Area: 12,320m2

  BuildingSurface:Detailed,
    MainXground:Zone12_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124285074,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742126,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742126,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285074,28.4999486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 4,928m2

  FenestrationSurface:Detailed,
    MainXground:Zone12_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    MainXground:Zone12_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.22915136,28.4999486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -14.72915136,28.4999486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -14.72915136,28.4999486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -13.22915136,28.4999486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 6,166 m2 (main_ground, Zone 14), Surface Area: 6.1656

  BuildingSurface:Detailed,
    MainXground:Zone12_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_6_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4458742144,28.499948629,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8291513582,27.1677807411,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.8291513582,27.1677807411,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742144,28.499948629,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 6,166 m2 (main_ground, Zone 14), Surface Area: 6.1656 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_6_0_10134,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone12_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.8291513582,27.1677807411,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742144,28.499948629,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742144,28.499948629,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.8291513582,27.1677807411,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 7,140 m2 (main_ground, Zone 14), Surface Area: 3.7036

  BuildingSurface:Detailed,
    MainXground:Zone12_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_5_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.82915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -13.12915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.12915136,27.1677807451,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.82915136,27.1677807451,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 12, Partition - 7,140 m2 (main_ground, Zone 14), Surface Area: 3.7036 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_5_0_10135,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone12_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.12915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.82915136,27.1677807451,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.82915136,27.1677807451,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.12915136,27.1677807451,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,436m2

  FenestrationSurface:Detailed,
    MainXground:Zone12_Partition_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXground:Zone12_Partition_5_0_0,  !- Building Surface Name
    MainXground:Zone14_Partition_5_0_0_0_0_0_Win_10137,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.68915136,27.1677807451,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    -13.26915136,27.1677807451,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    -13.26915136,27.1677807451,6.99,  !- X,Y,Z ==> Vertex 3 {m}
    -14.68915136,27.1677807451,6.99;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,436m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_5_0_0_0_0_0_Win_10137,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXground:Zone14_Partition_5_0_10135,  !- Building Surface Name
    MainXground:Zone12_Partition_5_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.26915136,27.1677807451,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    -14.68915136,27.1677807451,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    -14.68915136,27.1677807451,6.99,  !- X,Y,Z ==> Vertex 3 {m}
    -13.26915136,27.1677807451,6.99;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 14

  Zone,
    MainXground:Zone14,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    152.3245,                !- Volume {m3}
    39.3603,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone14,  !- Name
    MainXground:Zone14,      !- Zone or ZoneList Name
    _____D1_Edu_ClassRm_Occ, !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186277,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186277,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186277,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186277,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone14 General lighting,  !- Name
    MainXground:Zone14,      !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone14#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone14 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone14,      !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone14,      !- Name
    MainXground:Zone14,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone14 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone14 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone14 Ref Point 1,  !- Name
    MainXground:Zone14,      !- Zone Name
    -14.086,                 !- X-Coordinate of Reference Point {m}
    23.155,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone14 Infiltration,  !- Name
    MainXground:Zone14,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .029619,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 14, Floor - 50,416 m2 (Adiabatic), Surface Area: 2,274m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.8291513594,27.1677807463,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8441513594,27.1677807463,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.8441513594,28.4999486263,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742194,28.4999486263,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Floor - 50,416 m2 (Adiabatic), Surface Area: 14,906m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -16.8441513594,19.1431005363,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8441513594,27.1677807463,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513594,27.1677807463,4.2;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_ground, Zone 14, Floor - 50,416 m2 (Adiabatic), Surface Area: 1,847m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.4341513669,18.0399486208,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124285069,18.0399486308,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513569,19.3721165008,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.4341513654,19.3721165008,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Floor - 50,416 m2 (Adiabatic), Surface Area: 12,449m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -11.4341513654,19.3721165008,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8291513569,19.3721165008,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.4341513569,26.7055725808,4.2;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_ground, Zone 14, Floor - 50,416 m2 (Adiabatic), Surface Area: 18,941m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Floor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Floor_0_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -15.4458742089,18.039948622,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8441513567,18.0399486239,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.8441513582,19.1431005326,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285074,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 4 {m}
    -11.4341513571,28.4999486285,4.2,  !- X,Y,Z ==> Vertex 5 {m}
    -11.4341513583,26.7055725772,4.2;  !- X,Y,Z ==> Vertex 6 {m}

   ! main_ground, Zone 14, Partition - 11,445 m2 (main_ground, Zone 9), Surface Area: 5.9431

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_4_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,28.49994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 11,445 m2 (main_ground, Zone 9), Surface Area: 5.9431 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_4_0_10142,  !- Name
    Wall,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,28.49994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10144,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.79760693,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.44013157,7.76220659,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.19816767,7.88549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10144,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_0_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.79760693,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.19816767,7.88549335,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.44013157,7.76220659;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10145,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.792727565,7.0737567344,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.6312785635,7.5696453829,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.4439004877,7.7570234587;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10145,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_1_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.792727565,7.0737567344,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.4439004877,7.7570234587,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.6312785635,7.5696453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10146,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.7946390558,7.0743459658,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.7544790584,7.3279061811,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.6370546389,7.5583645896;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10146,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_2_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.7946390558,7.0743459658,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.6370546389,7.5583645896,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.7544790584,7.3279061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_3_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10147,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.06229033,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.66172958,7.88549335,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.41976568,7.76220659;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10147,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_3_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.06229033,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.41976568,7.76220659,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.66172958,7.88549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_4_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10148,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0705733431,7.0716797868,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.9270602436,7.9265051295,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.6622946063,7.8845703762;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10148,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_4_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.6622946063,7.8845703762,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.9270602436,7.9265051295,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.0705733431,7.0716797868;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_5_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10149,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0647078624,7.063,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.7951893976,7.063,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.92994863,7.9265622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10149,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_5_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.7951893976,7.063,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.0647078624,7.063,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.92994863,7.9265622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_6_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10150,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.1976026437,7.8845703762,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.9328370164,7.9265051294,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.7893239164,7.0716797872;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10150,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_6_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,27.7893239164,7.0716797872,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.9328370164,7.9265051294,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.1976026437,7.8845703762;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_7_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10151,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0671696947,7.073756734,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.4159967624,7.7570234589,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.2286186865,7.5696453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10151,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_7_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0671696947,7.073756734,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.2286186865,7.5696453829,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.4159967624,7.7570234589;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_8_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10152,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0652582035,7.0743459644,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.2228426117,7.5583645909,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.1054181916,7.3279061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_1_0_1_Subsurface_10152,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_8_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,26.0652582035,7.0743459644,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.1054181916,7.3279061811,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.2228426117,7.5583645909;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,762m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_9_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10153,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,26.06194863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.44294863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.44294863,6.532,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,26.06194863,6.532;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,762m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10153,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_9_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,26.44294863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.06194863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.06194863,6.532,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,26.44294863,6.532;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,704m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_10_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10154,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,26.06294863,6.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.40594863,6.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.40594863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,26.06294863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,704m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10154,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_10_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,27.40594863,6.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.06294863,6.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.06294863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,27.40594863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,982m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_11_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10155,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,27.40794863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.79694863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.79694863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,27.40794863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,982m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_2_0_2_Subsurface_10155,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_11_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,27.79694863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.40794863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.40794863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,27.79694863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,908m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_2_0_0_12_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone14_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone9_Partition_4_0_0_0_0_0_Door_10156,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,26.44694863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,27.40294863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,27.40294863,6.528,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,26.44694863,6.528;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,908m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_4_0_0_0_0_0_Door_10156,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone9_Partition_4_0_10142,  !- Building Surface Name
    MainXground:Zone14_Partition_2_0_0_12_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,27.40294863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,26.44694863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,26.44694863,6.528,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,27.40294863,6.528;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Wall - 4,529 m2 - 0,0°, Surface Area: 4,529m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124285074,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5124285074,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,28.4999486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Wall - 5,873 m2 - 0,0°, Surface Area: 5,873m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4458742126,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742126,28.4999486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 11,445 m2 (main_ground, Zone 2), Surface Area: 5.9427

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone2_Partition_2_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,28.49994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 11,445 m2 (main_ground, Zone 2), Surface Area: 5.9427 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone2_Partition_2_0_10156,  !- Name
    Wall,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,28.49994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,098m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10158,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.66172958,7.88549335,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.92994863,7.92797507,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.06229033,7.062;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,098m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10158,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.06229033,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.92994863,7.92797507,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.66172958,7.88549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10159,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0689545447,7.0728543085,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.4205087841,7.7614628942,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.6584648693,7.8827075706;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10159,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_1_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0689545447,7.0728543085,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.6584648693,7.8827075706,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.4205087841,7.7614628942;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10160,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0671696947,7.073756734,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.2286186865,7.5696453829,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.4159967624,7.7570234589;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10160,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_2_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0671696947,7.073756734,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.4159967624,7.7570234589,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.2286186865,7.5696453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10161,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0652582035,7.0743459644,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.1054181916,7.3279061811,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.2228426117,7.5583645909;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10161,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_3_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0652582035,7.0743459644,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.2228426117,7.5583645909,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.1054181916,7.3279061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_4_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10162,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.79760693,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.19816767,7.88549335,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.44013157,7.76220659;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10162,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_4_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.79760693,7.062,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.44013157,7.76220659,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.19816767,7.88549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_5_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10163,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.7893239164,7.0716797872,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.9328370164,7.9265051294,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.1976026437,7.8845703762;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10163,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_5_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.1976026437,7.8845703762,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.9328370164,7.9265051294,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.7893239164,7.0716797872;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10164,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.7951893976,7.063,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.0647078624,7.063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.92994863,7.9265622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10164,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_6_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,26.0647078624,7.063,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.7951893976,7.063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.92994863,7.9265622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_7_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10165,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.792727565,7.0737567344,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.4439004877,7.7570234587,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.6312785635,7.5696453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10165,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_7_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.792727565,7.0737567344,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.6312785635,7.5696453829,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.4439004877,7.7570234587;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_8_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10166,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.7946390558,7.0743459658,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.6370546389,7.5583645896,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.7544790584,7.3279061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_0_0_0_Subsurface_10166,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_8_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,27.7946390558,7.0743459658,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.7544790584,7.3279061811,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.6370546389,7.5583645896;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,742m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_9_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10167,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,27.79794863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.42694863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.42694863,6.532,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,27.79794863,6.532;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,742m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10167,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_9_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,27.42694863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.79794863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.79794863,6.532,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,27.42694863,6.532;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,698m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_10_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10168,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,27.79694863,6.533,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.46394863,6.533,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.46394863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,27.79694863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,698m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10168,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_10_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,26.46394863,6.533,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.79694863,6.533,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.79694863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,26.46394863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,007m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_11_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10169,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,26.46194863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.06294863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.06294863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,26.46194863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,007m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_2_0_2_Subsurface_10169,  !- Name
    Door,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_11_0_2_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,26.06294863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.46194863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.46194863,7.057,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,26.06294863,7.057;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,908m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_8_0_0_12_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone14_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone2_Partition_2_0_0_1_0_1_Door_10170,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,27.42294863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,26.46694863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,26.46694863,6.528,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,27.42294863,6.528;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,908m2

  FenestrationSurface:Detailed,
    MainXground:Zone2_Partition_2_0_0_1_0_1_Door_10170,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone2_Partition_2_0_10156,  !- Building Surface Name
    MainXground:Zone14_Partition_8_0_0_12_0_1_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,26.46694863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,27.42294863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,27.42294863,6.528,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,26.46694863,6.528;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 32,487 m2 (main_ground, Zone 4), Surface Area: 20.0247

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 140cm,         !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone4_Partition_2_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 32,487 m2 (main_ground, Zone 4), Surface Area: 20.0247 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone4_Partition_2_0_10170,  !- Name
    Wall,                    !- Surface Type
    Partition 140cm_Rev,     !- Construction Name
    MainXground:Zone4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,18.03994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,890m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10172,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.83994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.43994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.43994863,7.23;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 1,890m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10172,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.43994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,23.83994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.43994863,7.23;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,285m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10173,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.8385722481,7.231,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.4462623814,7.231,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,23.7056184805,7.6401896065;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,285m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10173,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_1_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.4462623814,7.231,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,23.8385722481,7.231,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,23.7056184805,7.6401896065;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,053m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10174,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.4428507429,7.2356957174,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.5744873808,7.640831646,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.9191165831,7.8912194132;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,053m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10174,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_3_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.4428507429,7.2356957174,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.9191165831,7.8912194132,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.5744873808,7.640831646;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,230m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_5_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10175,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.7040849495,7.6417942565,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.4456443475,7.2329021131,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,23.35626052,7.894503492;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,230m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10175,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_5_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.4456443475,7.2329021131,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,23.7040849495,7.6417942565,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,23.35626052,7.894503492;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,142m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10176,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.3531828365,7.89473956,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.444468777,7.234520147,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.9241462555,7.89473956;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,142m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10176,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_6_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,22.444468777,7.234520147,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,23.3531828365,7.89473956,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.9241462555,7.89473956;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 1,883m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_10_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10177,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.83894863,4.5341009866,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,22.441593586,7.229,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,23.83894863,7.229;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 1,883m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_0_0_0_Subsurface_10177,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_10_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,23.83894863,4.5341009866,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,23.83894863,7.229,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,22.441593586,7.229;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 2,201m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_11_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10178,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.47994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.73994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.73994863,7.06;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_11_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 2,201m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10178,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_11_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.73994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.47994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.73994863,7.06;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,011m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_12_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10179,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,19.09857546,7.76384479,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.34110384,7.88741917,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.90610384,7.57137317;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_12_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,011m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10179,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_12_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.90610384,7.57137317,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.34110384,7.88741917,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.09857546,7.76384479;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,032m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_13_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10180,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.9068858531,7.5707052678,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.3314120897,7.8791416332,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.7862868496,7.3340163932;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_13_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,032m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10180,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_13_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7862868496,7.3340163932,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.3314120897,7.8791416332,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.9068858531,7.5707052678;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_14_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10181,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7415879148,7.0639575835,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.7834663197,7.3283674361,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.3328263035,7.8777274199;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_14_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10181,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_14_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7415879148,7.0639575835,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.3328263035,7.8777274199,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.7834663197,7.3283674361;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,230m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_15_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10182,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.4787777804,7.061,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.7526548344,7.061,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.4365365362,7.3277006672;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_15_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,230m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10182,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_15_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7526548344,7.061,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.4787777804,7.061,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.4365365362,7.3277006672;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_16_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10183,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.4276760396,7.3371223268,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.6139062135,7.9283607152,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.8783160561,7.8864823103;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_16_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,061m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10183,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_16_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,19.6139062135,7.9283607152,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.4276760396,7.3371223268,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.8783160561,7.8864823103;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_17_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10184,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.3041016597,7.5796507068,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.8896607304,7.8807596675,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.1207266779,7.7630256885;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_17_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10184,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_17_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.1207266779,7.7630256885,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.8896607304,7.8807596675,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.3041016597,7.5796507068;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,032m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_18_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10185,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.4336104004,7.3340163932,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.8884851603,7.8791416332,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.3130113969,7.5707052678;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_18_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,032m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10185,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_18_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.3130113969,7.5707052678,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.8884851603,7.8791416332,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.4336104004,7.3340163932;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,617m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_19_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10186,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.434826865,7.3294548121,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.7428319877,7.0614691441,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.6100518105,7.928688967;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_19_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,617m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10186,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_19_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7428319877,7.0614691441,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.434826865,7.3294548121,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.6100518105,7.928688967;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 0,096m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_20_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10187,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7482261665,7.0696917501,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.3416693884,7.8864962789,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.6070652723,7.9285308559;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_20_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0,096m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10187,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_20_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,18.7482261665,7.0696917501,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,19.6070652723,7.9285308559,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,19.3416693884,7.8864962789;  !- X,Y,Z ==> Vertex 3 {m}

      ! Hole, 2,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_21_0_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10188,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.47894863,4.5332187277,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,18.7418500475,7.059,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,20.47894863,7.059;  !- X,Y,Z ==> Vertex 3 {m}

  SurfaceProperty:ConvectionCoefficients,
    MainXground:Zone14_Partition_9_0_0_21_0_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 2,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_2_0_2_Hole_10188,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_21_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -16.84415136,20.47894863,4.5332187277,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,20.47894863,7.059,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,18.7418500475,7.059;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 2,400m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_9_0_0_22_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 120cm,         !- Construction Name
    MainXground:Zone14_Partition_9_0_0,  !- Building Surface Name
    MainXground:Zone4_Partition_2_0_0_1_0_1_Subsurface_10189,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,25.45994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,24.49994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,24.49994863,7.03,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,25.45994863,7.03;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,400m2

  FenestrationSurface:Detailed,
    MainXground:Zone4_Partition_2_0_0_1_0_1_Subsurface_10189,  !- Name
    Door,                    !- Surface Type
    Partition 120cm_Rev,     !- Construction Name
    MainXground:Zone4_Partition_2_0_10170,  !- Building Surface Name
    MainXground:Zone14_Partition_9_0_0_22_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.84415136,24.49994863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -16.84415136,25.45994863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -16.84415136,25.45994863,7.03,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,24.49994863,7.03;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Wall - 5,873 m2 - 180,0°, Surface Area: 5,873m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.84415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742126,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742126,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.84415136,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 6,166 m2 (main_ground, Zone 7), Surface Area: 6.1656

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Partition_4_0_10189,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4458742121,18.0399486263,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.82915136,19.3721165051,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.82915136,19.3721165051,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742121,18.0399486263,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 6,166 m2 (main_ground, Zone 7), Surface Area: 6.1656 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Partition_4_0_10189,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.82915136,19.3721165051,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742121,18.0399486263,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742121,18.0399486263,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.82915136,19.3721165051,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 7,140 m2 (main_ground, Zone 7), Surface Area: 3.7036

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Partition_3_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.82915136,19.3721165052,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -13.12915136,19.3721165052,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.12915136,19.3721165052,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.82915136,19.3721165052,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 7,140 m2 (main_ground, Zone 7), Surface Area: 3.7036 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Partition_3_0_10190,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.12915136,19.3721165052,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.82915136,19.3721165052,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.82915136,19.3721165052,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.12915136,19.3721165052,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,436m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXground:Zone14_Partition_12_0_0,  !- Building Surface Name
    MainXground:Zone7_Partition_3_0_0_0_0_0_Win_10192,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.68915136,19.3721165052,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    -13.26915136,19.3721165052,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    -13.26915136,19.3721165052,6.99,  !- X,Y,Z ==> Vertex 3 {m}
    -14.68915136,19.3721165052,6.99;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,436m2

  FenestrationSurface:Detailed,
    MainXground:Zone7_Partition_3_0_0_0_0_0_Win_10192,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    MainXground:Zone7_Partition_3_0_10190,  !- Building Surface Name
    MainXground:Zone14_Partition_12_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.26915136,19.3721165052,4.57,  !- X,Y,Z ==> Vertex 1 {m}
    -14.68915136,19.3721165052,4.57,  !- X,Y,Z ==> Vertex 2 {m}
    -14.68915136,19.3721165052,6.99,  !- X,Y,Z ==> Vertex 3 {m}
    -13.26915136,19.3721165052,6.99;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 6,166 m2 (main_ground, Zone 7), Surface Area: 6.1656

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm, !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Partition_2_0_10192,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1291513607,19.3721165066,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124285086,18.0399486278,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5124285086,18.0399486278,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1291513607,19.3721165066,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 6,166 m2 (main_ground, Zone 7), Surface Area: 6.1656 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Partition_2_0_10192,  !- Name
    Wall,                    !- Surface Type
    glass entrance wall 2cm_Rev,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124285086,18.0399486278,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1291513607,19.3721165066,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513607,19.3721165066,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285086,18.0399486278,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Wall - 4,529 m2 - 180,0°, Surface Area: 4,529m2

  BuildingSurface:Detailed,
    MainXground:Zone14_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124285074,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285074,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 21,021 m2 (main_ground, Zone 6), Surface Area: 13.8116

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_6_0_10193,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,18.03994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 21,021 m2 (main_ground, Zone 6), Surface Area: 13.8116 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_6_0_10193,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,887m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10195,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.96894863,4.5402858997,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.96894863,7.9001882887,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.4410183436,7.2297420759;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,887m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10195,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_1_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.96894863,4.5402858997,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.4410183436,7.2297420759,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.96894863,7.9001882887;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,024m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10196,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.4776304278,7.450824023,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.9601563794,7.8954120565,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.5744079174,7.6407605313;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,024m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10196,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_2_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.5744079174,7.6407605313,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.9601563794,7.8954120565,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.4776304278,7.450824023;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,044m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_4_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10197,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.4415364928,7.2336329189,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.9614105591,7.8938481175,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.4751423589,7.4458120643;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,044m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10197,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_4_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.4415364928,7.2336329189,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.4751423589,7.4458120643,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.9614105591,7.8938481175;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,710m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_5_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10198,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.44094863,4.531,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.9687332497,4.531,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.44094863,7.2197141003;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,710m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_0_0_0_Subsurface_10198,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_5_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,22.9687332497,4.531,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.44094863,4.531,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.44094863,7.2197141003;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_6_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10199,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.47760693,7.082,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.12013157,7.78220659,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.87816767,7.90549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10199,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_6_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.47760693,7.082,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.87816767,7.90549335,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.12013157,7.78220659;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_7_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10200,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.472727565,7.0937567344,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.3112785635,7.5896453829,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.1239004877,7.7770234587;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10200,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_7_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.472727565,7.0937567344,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.1239004877,7.7770234587,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.3112785635,7.5896453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_8_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10201,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.4746390558,7.0943459658,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.4344790584,7.3479061811,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.3170546389,7.5783645896;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10201,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_8_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.4746390558,7.0943459658,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.3170546389,7.5783645896,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.4344790584,7.3479061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_9_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10202,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.74229033,7.082,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.34172958,7.90549335,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.09976568,7.78220659;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,063m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10202,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_9_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.74229033,7.082,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.09976568,7.78220659,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.34172958,7.90549335;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_10_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10203,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7505733431,7.0916797868,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.6070602436,7.9465051295,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.3422946063,7.9045703762;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10203,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_10_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,19.3422946063,7.9045703762,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.6070602436,7.9465051295,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.7505733431,7.0916797868;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_11_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10204,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7447078624,7.083,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.4751893976,7.083,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.60994863,7.9465622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,747m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10204,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_11_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.4751893976,7.083,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.7447078624,7.083,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.60994863,7.9465622275;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_12_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10205,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,19.8776026437,7.9045703762,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.6128370164,7.9465051294,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.4693239164,7.0916797872;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,095m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10205,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_12_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,20.4693239164,7.0916797872,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.6128370164,7.9465051294,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.8776026437,7.9045703762;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_13_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10206,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7471696947,7.093756734,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.0959967624,7.7770234589,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.9086186865,7.5896453829;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,031m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10206,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_13_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7471696947,7.093756734,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.9086186865,7.5896453829,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.0959967624,7.7770234589;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_14_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 55cm,          !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10207,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7452582035,7.0943459644,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.9028426117,7.5783645909,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.7854181916,7.3479061811;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,010m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_1_0_1_Subsurface_10207,  !- Name
    Door,                    !- Surface Type
    Partition 55cm_Rev,      !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_14_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,18.7452582035,7.0943459644,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.7854181916,7.3479061811,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.9028426117,7.5783645909;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,832m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_15_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10208,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,18.74194863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.08294863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.08294863,6.972,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,18.74194863,6.972;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,832m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10208,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_15_0_3_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,19.08294863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.74194863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.74194863,6.972,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,19.08294863,6.972;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,145m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_16_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10209,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,18.74294863,6.973,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.13594863,6.973,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.13594863,7.077,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,18.74294863,7.077;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,145m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10209,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_16_0_3_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,20.13594863,6.973,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.74294863,6.973,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,18.74294863,7.077,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,20.13594863,7.077;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,862m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_17_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10210,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,20.13794863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.47694863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.47694863,7.077,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,20.13794863,7.077;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,862m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_3_0_3_Subsurface_10210,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_17_0_3_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,20.47694863,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.13794863,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.13794863,7.077,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,20.47694863,7.077;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_15_0_0_18_0_2_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone14_Partition_15_0_0,  !- Building Surface Name
    MainXground:Zone6_Partition_6_0_0_2_0_2_Door_10211,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,19.08694863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,20.13294863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,20.13294863,6.968,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,19.08694863,6.968;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_6_0_0_2_0_2_Door_10211,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone6_Partition_6_0_10193,  !- Building Surface Name
    MainXground:Zone14_Partition_15_0_0_18_0_2_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.43415136,20.13294863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,19.08694863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,19.08694863,6.968,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,20.13294863,6.968;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 11,466 m2 (main_ground, Zone 11), Surface Area: 9.1493

  BuildingSurface:Detailed,
    MainXground:Zone14_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Partition_4_0_10211,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 14, Partition - 11,466 m2 (main_ground, Zone 11), Surface Area: 9.1493 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Partition_4_0_10211,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,053m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_16_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_16_0_0,  !- Building Surface Name
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10213,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.8370465169,7.2356957176,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.7054098692,7.640831646,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.360780667,7.891219413;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,053m2

  FenestrationSurface:Detailed,
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10213,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone11_Partition_4_0_10211,  !- Building Surface Name
    MainXground:Zone14_Partition_16_0_0_1_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.8370465169,7.2356957176,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.360780667,7.891219413,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.7054098692,7.640831646;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,966m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_16_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_16_0_0,  !- Building Surface Name
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10214,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.1212502416,4.531,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.83894863,4.531,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.83894863,7.2223689563;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,966m2

  FenestrationSurface:Detailed,
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10214,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone11_Partition_4_0_10211,  !- Building Surface Name
    MainXground:Zone14_Partition_16_0_0_2_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.83894863,4.531,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.1212502416,4.531,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.83894863,7.2223689563;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,062m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_16_0_0_4_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_16_0_0,  !- Building Surface Name
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10215,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.8316710928,7.2396917507,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.3556949716,7.8948166689,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.1428319877,7.9285308558;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,062m2

  FenestrationSurface:Detailed,
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10215,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone11_Partition_4_0_10211,  !- Building Surface Name
    MainXground:Zone14_Partition_16_0_0_4_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.8316710928,7.2396917507,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.1428319877,7.9285308558,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.3556949716,7.8948166689;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 1,217m2

  FenestrationSurface:Detailed,
    MainXground:Zone14_Partition_16_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone14_Partition_16_0_0,  !- Building Surface Name
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10216,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.12094863,4.5376310437,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.8388314116,7.2296914746,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.12094863,7.9276330678;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 1,217m2

  FenestrationSurface:Detailed,
    MainXground:Zone11_Partition_4_0_0_0_0_0_Subsurface_10216,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone11_Partition_4_0_10211,  !- Building Surface Name
    MainXground:Zone14_Partition_16_0_0_6_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.43415136,23.12094863,4.5376310437,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.12094863,7.9276330678,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.8388314116,7.2296914746;  !- X,Y,Z ==> Vertex 3 {m}

! main_ground - Zone 9

  Zone,
    MainXground:Zone9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    82.3854,                 !- Volume {m3}
    21.2882,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone9,!- Name
    MainXground:Zone9,       !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186295,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186295,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186295,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186295,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone9 General lighting,  !- Name
    MainXground:Zone9,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone9 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone9,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone9,       !- Name
    MainXground:Zone9,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone9 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone9 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone9 Ref Point 1,  !- Name
    MainXground:Zone9,       !- Zone Name
    -6.744,                  !- X-Coordinate of Reference Point {m}
    27.137,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone9 Infiltration,  !- Name
    MainXground:Zone9,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016019,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 9, Floor - 25,561 m2 (Adiabatic), Surface Area: 25,561m2

  BuildingSurface:Detailed,
    MainXground:Zone9_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513578,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.054151357,28.4999486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 11,445 m2 (main_ground, Zone 13), Surface Area: 8.883

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone13_Partition_5_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513574,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513574,28.49994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513574,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513574,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 11,445 m2 (main_ground, Zone 13), Surface Area: 8.883 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone13_Partition_5_0_10217,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513574,28.49994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513574,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513574,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513574,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone9_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone13_Partition_5_0_0_0_0_0_Door_10219,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513574,26.42494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513574,27.47494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513574,27.47494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513574,26.42494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Partition_5_0_0_0_0_0_Door_10219,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone13_Partition_5_0_10217,  !- Building Surface Name
    MainXground:Zone9_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513574,27.47494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513574,26.42494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513574,26.42494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513574,27.47494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Wall - 39,396 m2 - 0,0°, Surface Area: 39,396m2

  BuildingSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.054151357,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.054151357,28.4999486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.00615136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -4.18215136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -4.18215136,28.4999486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -3.00615136,28.4999486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_1_0_4_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.94615136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -4.24215136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -4.24215136,28.4999486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -2.94615136,28.4999486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_2_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.28615136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -7.58215136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -7.58215136,28.4999486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -6.28615136,28.4999486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.34615136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -7.52215136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -7.52215136,28.4999486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -6.34615136,28.4999486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_4_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.65115136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -10.94715136,28.4999486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -10.94715136,28.4999486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -9.65115136,28.4999486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Wall_3_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone9_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.71115136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -10.88715136,28.4999486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -10.88715136,28.4999486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -9.71115136,28.4999486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    717,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.94915136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -9.64915136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -9.64915136,28.4999486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -10.94915136,28.4999486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    718,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.58415136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -6.28415136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -6.28415136,28.4999486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -7.58415136,28.4999486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    719,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.24415136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -2.94415136,29.4999486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -2.94415136,28.4999486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -4.24415136,28.4999486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 8,694 m2 (main_ground, Zone 11), Surface Area: 6.132

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Partition_3_0_10219,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 8,694 m2 (main_ground, Zone 11), Surface Area: 6.132 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Partition_3_0_10219,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone9_Partition_5_0_0,  !- Building Surface Name
    MainXground:Zone11_Partition_3_0_0_0_0_0_Door_10221,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.55415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -9.50415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -9.50415136,25.7749486251,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -10.55415136,25.7749486251,6.97;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone11_Partition_3_0_0_0_0_0_Door_10221,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone11_Partition_3_0_10219,  !- Building Surface Name
    MainXground:Zone9_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.50415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -10.55415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -10.55415136,25.7749486251,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -9.50415136,25.7749486251,6.97;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 6,846 m2 (main_ground, Zone 10), Surface Area: 6.846

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_3_0_10221,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 6,846 m2 (main_ground, Zone 10), Surface Area: 6.846 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_3_0_10221,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 6,174 m2 (main_ground, Zone 3), Surface Area: 3.612

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_3_0_10222,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 6,174 m2 (main_ground, Zone 3), Surface Area: 3.612 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_3_0_10222,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXground:Zone3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone9_Partition_7_0_0,  !- Building Surface Name
    MainXground:Zone3_Partition_3_0_0_0_0_0_Door_10224,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.63415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -6.58415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -6.58415136,25.7749486251,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -7.63415136,25.7749486251,6.97;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone3_Partition_3_0_0_0_0_0_Door_10224,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone3_Partition_3_0_10222,  !- Building Surface Name
    MainXground:Zone9_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.58415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -7.63415136,25.7749486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -7.63415136,25.7749486251,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -6.58415136,25.7749486251,6.97;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 17,682 m2 (main_ground, Zone 8), Surface Area: 13.7982

  BuildingSurface:Detailed,
    MainXground:Zone9_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_3_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 9, Partition - 17,682 m2 (main_ground, Zone 8), Surface Area: 13.7982 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_3_0_10224,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.7749486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,25.7749486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,173m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_8_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone9_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10226,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.15715136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -4.08615136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -4.08615136,25.7749486251,6.972,  !- X,Y,Z ==> Vertex 3 {m}
    -4.15715136,25.7749486251,6.972;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,173m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10226,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone8_Partition_3_0_10224,  !- Building Surface Name
    MainXground:Zone9_Partition_8_0_0_0_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.08615136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -4.15715136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -4.15715136,25.7749486251,6.972,  !- X,Y,Z ==> Vertex 3 {m}
    -4.08615136,25.7749486251,6.972;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,937m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_8_0_0_1_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone9_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10227,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.15615136,25.7749486251,6.973,  !- X,Y,Z ==> Vertex 1 {m}
    -3.03315136,25.7749486251,6.973,  !- X,Y,Z ==> Vertex 2 {m}
    -3.03315136,25.7749486251,7.807,  !- X,Y,Z ==> Vertex 3 {m}
    -4.15615136,25.7749486251,7.807;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,937m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10227,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone8_Partition_3_0_10224,  !- Building Surface Name
    MainXground:Zone9_Partition_8_0_0_1_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.03315136,25.7749486251,6.973,  !- X,Y,Z ==> Vertex 1 {m}
    -4.15615136,25.7749486251,6.973,  !- X,Y,Z ==> Vertex 2 {m}
    -4.15615136,25.7749486251,7.807,  !- X,Y,Z ==> Vertex 3 {m}
    -3.03315136,25.7749486251,7.807;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,226m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_8_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone9_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10228,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.03115136,25.7749486251,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96215136,25.7749486251,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96215136,25.7749486251,7.807,  !- X,Y,Z ==> Vertex 3 {m}
    -3.03115136,25.7749486251,7.807;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,226m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_3_0_0_1_0_1_Subsurface_10228,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone8_Partition_3_0_10224,  !- Building Surface Name
    MainXground:Zone9_Partition_8_0_0_2_0_1_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.96215136,25.7749486251,4.533,  !- X,Y,Z ==> Vertex 1 {m}
    -3.03115136,25.7749486251,4.533,  !- X,Y,Z ==> Vertex 2 {m}
    -3.03115136,25.7749486251,7.807,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96215136,25.7749486251,7.807;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXground:Zone9_Partition_8_0_0_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone9_Partition_8_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10229,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.08215136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -3.03615136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -3.03615136,25.7749486251,6.968,  !- X,Y,Z ==> Vertex 3 {m}
    -4.08215136,25.7749486251,6.968;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10229,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone8_Partition_3_0_10224,  !- Building Surface Name
    MainXground:Zone9_Partition_8_0_0_3_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.03615136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -4.08215136,25.7749486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -4.08215136,25.7749486251,6.968,  !- X,Y,Z ==> Vertex 3 {m}
    -3.03615136,25.7749486251,6.968;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 13

  Zone,
    MainXground:Zone13,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    285.8185,                !- Volume {m3}
    73.8549,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone13,  !- Name
    MainXground:Zone13,      !- Zone or ZoneList Name
    Copy of _____D1_Edu_ClassRm_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .185,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186305,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186305,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186305,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186305,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone13 General lighting,  !- Name
    MainXground:Zone13,      !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone13,      !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone13,      !- Name
    MainXground:Zone13,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone13 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone13 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone13 Ref Point 1,  !- Name
    MainXground:Zone13,      !- Zone Name
    1.886,                   !- X-Coordinate of Reference Point {m}
    23.41,                   !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone13 Infiltration,  !- Name
    MainXground:Zone13,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .055576,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 13, Floor - 84,631 m2 (Adiabatic), Surface Area: 84,631m2

  BuildingSurface:Detailed,
    MainXground:Zone13_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone13_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8258486431,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513569,28.7799486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,28.7799486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Wall - 45,108 m2 - 90,0°, Surface Area: 45,108m2

  BuildingSurface:Detailed,
    MainXground:Zone13_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8258486431,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,28.7799486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_2_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone13_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,25.75194863,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,26.92794863,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,26.92794863,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,25.75194863,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_2_0_0_1_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone13_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,25.69194863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,26.98794863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,26.98794863,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,25.69194863,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_2_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone13_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,19.89194863,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,21.06794863,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,21.06794863,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,19.89194863,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_2_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone13_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,19.83194863,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,21.12794863,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,21.12794863,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,19.83194863,5.453;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    720,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.8258486431,21.1299486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    6.8258486431,19.8299486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,19.8299486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,21.1299486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    721,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.8258486431,26.9899486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    6.8258486431,25.6899486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,25.6899486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,26.9899486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Wall - 33,096 m2 - 0,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXground:Zone13_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8258486431,28.7799486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513569,28.7799486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513569,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,28.7799486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 4,271m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_3_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXground:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .84584864,28.7799486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -.45415136,28.7799486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -.45415136,28.7799486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    .84584864,28.7799486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 4,271m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_3_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXground:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.92584864,28.7799486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    2.62584864,28.7799486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    2.62584864,28.7799486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    3.92584864,28.7799486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Wall - 1,176 m2 - 270,0°, Surface Area: 1,176m2

  BuildingSurface:Detailed,
    MainXground:Zone13_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.054151357,28.7799486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.054151357,28.4999486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.054151357,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.054151357,28.7799486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Partition - 32,487 m2 (main_ground, Zone 8), Surface Area: 29.925

  BuildingSurface:Detailed,
    MainXground:Zone13_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_2_0_10230,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513589,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513589,18.03994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513589,18.03994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513589,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Partition - 32,487 m2 (main_ground, Zone 8), Surface Area: 29.925 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_2_0_10230,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone13_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513589,18.03994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513589,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513589,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513589,18.03994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Partition_6_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXground:Zone13_Partition_6_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_2_0_0_0_0_0_Subsurface_10232,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513589,20.13494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513589,19.08494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513589,19.08494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513589,20.13494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_2_0_0_0_0_0_Subsurface_10232,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXground:Zone8_Partition_2_0_10230,  !- Building Surface Name
    MainXground:Zone13_Partition_6_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513589,19.08494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513589,20.13494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513589,20.13494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513589,19.08494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 13, Wall - 33,096 m2 - 180,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXground:Zone13_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_7_0_0_0_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone13_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.62784864,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    3.92384864,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    3.92384864,18.0399486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    2.62784864,18.0399486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_7_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone13_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.68784864,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    3.86384864,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    3.86384864,18.0399486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    2.68784864,18.0399486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_7_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone13_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.65215136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    .64384864,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    .64384864,18.0399486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -.65215136,18.0399486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone13_Wall_7_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone13_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.59215136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    .58384864,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    .58384864,18.0399486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -.59215136,18.0399486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    722,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .6458486431,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -.6541513569,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -.6541513569,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    .6458486431,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    723,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.9258486431,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    2.6258486431,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    2.6258486431,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    3.9258486431,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 7

  Zone,
    MainXground:Zone7,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    8.6227,                  !- Volume {m3}
    2.2281,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone7,!- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186314,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186314,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186314,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186314,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone7 General lighting,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone7#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone7 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone7,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone7,       !- Name
    MainXground:Zone7,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone7 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone7 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone7 Ref Point 1,  !- Name
    MainXground:Zone7,       !- Zone Name
    -13.979,                 !- X-Coordinate of Reference Point {m}
    18.706,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone7 Infiltration,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001677,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 7, Floor - 3,086 m2 (Adiabatic), Surface Area: 3,086m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124285074,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742126,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.82915136,19.3721165052,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -13.12915136,19.3721165052,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 7, Wall - 12,320 m2 - 180,0°, Surface Area: 12,320m2

  BuildingSurface:Detailed,
    MainXground:Zone7_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4458742126,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124285074,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5124285074,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742126,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 4,928m2

  FenestrationSurface:Detailed,
    MainXground:Zone7_Wall_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    MainXground:Zone7_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.72915136,18.0399486251,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -13.22915136,18.0399486251,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -13.22915136,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -14.72915136,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 6

  Zone,
    MainXground:Zone6,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.2618,                 !- Volume {m3}
    21.7731,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone6,!- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .103,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186321,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186321,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186321,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186321,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone6 General lighting,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone6 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone6,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone6,       !- Name
    MainXground:Zone6,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone6 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone6 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone6 Ref Point 1,  !- Name
    MainXground:Zone6,       !- Zone Name
    -8.849,                  !- X-Coordinate of Reference Point {m}
    20.542,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone6 Infiltration,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016384,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 6, Floor - 25,876 m2 (Adiabatic), Surface Area: 25,876m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,23.0449486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 21,021 m2 (main_ground, Zone 8), Surface Area: 18.459

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_5_0_10234,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,18.03994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 21,021 m2 (main_ground, Zone 8), Surface Area: 18.459 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_5_0_10234,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,18.03994863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXground:Zone6_Partition_2_0_0,  !- Building Surface Name
    MainXground:Zone8_Partition_5_0_0_0_0_0_Door_10236,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.26415136,19.08494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,20.13494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,20.13494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,19.08494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Partition_5_0_0_0_0_0_Door_10236,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXground:Zone8_Partition_5_0_10234,  !- Building Surface Name
    MainXground:Zone6_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.26415136,20.13494863,4.53,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,19.08494863,4.53,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,19.08494863,6.97,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,20.13494863,6.97;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 6,174 m2 (main_ground, Zone 3), Surface Area: 6.174

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_5_0_10236,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 6,174 m2 (main_ground, Zone 3), Surface Area: 6.174 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_5_0_10236,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 6,846 m2 (main_ground, Zone 10), Surface Area: 6.846

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_5_0_10237,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 6,846 m2 (main_ground, Zone 10), Surface Area: 6.846 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_5_0_10237,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 8,694 m2 (main_ground, Zone 11), Surface Area: 8.694

  BuildingSurface:Detailed,
    MainXground:Zone6_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Partition_5_0_10238,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Partition - 8,694 m2 (main_ground, Zone 11), Surface Area: 8.694 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Partition_5_0_10238,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,23.0449486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,23.0449486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 6, Wall - 21,714 m2 - 180,0°, Surface Area: 21,714m2

  BuildingSurface:Detailed,
    MainXground:Zone6_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,628m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_7_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.57625501,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -6.40115136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -6.40115136,18.0399486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -7.57625501,18.0399486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,193m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_7_0_0_1_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.63625501,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -6.34115136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -6.34115136,18.0399486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -7.63625501,18.0399486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_7_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.78715136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -9.61115136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -9.61115136,18.0399486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -10.78715136,18.0399486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone6_Wall_7_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.84715136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55115136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55115136,18.0399486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -10.84715136,18.0399486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    724,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.5491513569,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8491513569,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8491513569,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5491513569,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    725,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.3382550075,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -7.6382550075,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -7.6382550075,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -6.3382550075,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 8

  Zone,
    MainXground:Zone8,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    106.4932,                !- Volume {m3}
    27.5176,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone8,!- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Occ single,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .103,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186330,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186330,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186330,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186330,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone8 General lighting,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Light single,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXground:Zone8 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXground:Zone8,       !- Zone or ZoneList Name
    Copy of D1_Edu_CellOff_Equip single,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone8,       !- Name
    MainXground:Zone8,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone8 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone8 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone8 Ref Point 1,  !- Name
    MainXground:Zone8,       !- Zone Name
    -4.159,                  !- X-Coordinate of Reference Point {m}
    21.907,                  !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone8 Infiltration,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .020707,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 8, Floor - 32,564 m2 (Adiabatic), Surface Area: 32,564m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513578,25.7749486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Partition - 11,466 m2 (main_ground, Zone 3), Surface Area: 11.466

  BuildingSurface:Detailed,
    MainXground:Zone8_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Partition_2_0_10240,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Partition - 11,466 m2 (main_ground, Zone 3), Surface Area: 11.466 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Partition_2_0_10240,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 8, Wall - 17,682 m2 - 180,0°, Surface Area: 17,682m2

  BuildingSurface:Detailed,
    MainXground:Zone8_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.0399486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,18.0399486251,8.4;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_6_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Trp LoE Film (44) Bronze 6mm/13mm Air - 1001,  !- Construction Name
    MainXground:Zone8_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.33715136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16115136,18.0399486251,5.517,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16115136,18.0399486251,7.753,  !- X,Y,Z ==> Vertex 3 {m}
    -4.33715136,18.0399486251,7.753;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXground:Zone8_Wall_6_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXground:Zone8_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.39715136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 1 {m}
    -3.10115136,18.0399486251,4.532,  !- X,Y,Z ==> Vertex 2 {m}
    -3.10115136,18.0399486251,5.453,  !- X,Y,Z ==> Vertex 3 {m}
    -4.39715136,18.0399486251,5.453;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    726,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0991513569,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3991513569,17.0399486251,7.815,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3991513569,18.0399486251,7.815,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0991513569,18.0399486251,7.815;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 11

  Zone,
    MainXground:Zone11,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.9254,                 !- Volume {m3}
    4.1151,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone11,  !- Name
    MainXground:Zone11,      !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186338,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186338,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186338,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186338,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone11 General lighting,  !- Name
    MainXground:Zone11,      !- Zone or ZoneList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone11#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone11,      !- Name
    MainXground:Zone11,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone11 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone11 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone11 Ref Point 1,  !- Name
    MainXground:Zone11,      !- Zone Name
    -10.399,                 !- X-Coordinate of Reference Point {m}
    24.41,                   !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone11 Infiltration,  !- Name
    MainXground:Zone11,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .003097,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 11, Floor - 5,651 m2 (Adiabatic), Surface Area: 5,651m2

  BuildingSurface:Detailed,
    MainXground:Zone11_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.7749486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 11, Partition - 11,466 m2 (main_ground, Zone 10), Surface Area: 11.466

  BuildingSurface:Detailed,
    MainXground:Zone11_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Partition_4_0_10242,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 11, Partition - 11,466 m2 (main_ground, Zone 10), Surface Area: 11.466 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_4_0_10242,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,25.77494863,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.04494863,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

! main_ground - Zone 10

  Zone,
    MainXground:Zone10,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    14.7772,                 !- Volume {m3}
    3.8184,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXground:Zone10,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186345,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186345,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186345,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186345,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXground:Zone10 General lighting,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    MainXground:Zone10,      !- Name
    MainXground:Zone10,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXground:Zone10 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXground:Zone10 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXground:Zone10 Ref Point 1,  !- Name
    MainXground:Zone10,      !- Zone Name
    -8.549,                  !- X-Coordinate of Reference Point {m}
    24.41,                   !- Y-Coordinate of Reference Point {m}
    5.33;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXground:Zone10 Infiltration,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002873,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! main_ground, Zone 10, Floor - 4,450 m2 (Adiabatic), Surface Area: 4,450m2

  BuildingSurface:Detailed,
    MainXground:Zone10_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    internal floor 33cm,     !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.0449486251,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.7749486251,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.7749486251,4.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_ground, Zone 10, Partition - 11,466 m2 (main_ground, Zone 3), Surface Area: 8.904

  BuildingSurface:Detailed,
    MainXground:Zone10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
