    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,18,         !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,18,         !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,18,         !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,18,         !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,18,         !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,18,         !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,18,         !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,18,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,18,         !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,18,         !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,18,         !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,18,         !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,18,         !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,18,         !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,18,         !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,18,         !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,18,         !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,18;         !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXfirst:Zone4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXfirst:Zone4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXfirst:Zone4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXfirst:Zone4;        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXfirst:Zone4,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXfirst:Zone4 Thermostat,  !- Name
    MainXfirst:Zone4,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXfirst:Zone4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXfirst:Zone4,  !- Name
    MainXfirst:Zone4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXfirst:Zone4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXfirst:Zone4,        !- Zone Name
    MainXfirst:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    MainXfirst:Zone4 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXfirst:Zone4 Zone,  !- Zone Air Node Name
    Node MainXfirst:Zone4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXfirst:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXfirst:Zone4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXfirst:Zone4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXfirst:Zone4 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .49774,                  !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXfirst:Zone4 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXfirst:Zone4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXfirst:Zone4 Inlets, !- Name
    Node MainXfirst:Zone4 In;!- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXfirst:Zone11 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXfirst:Zone11 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXfirst:Zone11 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXfirst:Zone11 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXfirst:Zone11;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXfirst:Zone11,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXfirst:Zone11 Thermostat,  !- Name
    MainXfirst:Zone11,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXfirst:Zone11;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXfirst:Zone11,  !- Name
    MainXfirst:Zone11 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXfirst:Zone11 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXfirst:Zone11,       !- Zone Name
    MainXfirst:Zone11 Equipment,  !- Zone Conditioning Equipment List Name
    MainXfirst:Zone11 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXfirst:Zone11 Zone,  !- Zone Air Node Name
    Node MainXfirst:Zone11 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXfirst:Zone11 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXfirst:Zone11 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXfirst:Zone11 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXfirst:Zone11 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .354609,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXfirst:Zone11 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXfirst:Zone11 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXfirst:Zone11 Inlets,!- Name
    Node MainXfirst:Zone11 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXfirst:Zone8 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXfirst:Zone8 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXfirst:Zone8 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXfirst:Zone8 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXfirst:Zone8,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXfirst:Zone8;        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXfirst:Zone8,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXfirst:Zone8 Thermostat,  !- Name
    MainXfirst:Zone8,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXfirst:Zone8;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXfirst:Zone8,  !- Name
    MainXfirst:Zone8 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXfirst:Zone8 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXfirst:Zone8,        !- Zone Name
    MainXfirst:Zone8 Equipment,  !- Zone Conditioning Equipment List Name
    MainXfirst:Zone8 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXfirst:Zone8 Zone,  !- Zone Air Node Name
    Node MainXfirst:Zone8 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXfirst:Zone8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXfirst:Zone8 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXfirst:Zone8 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXfirst:Zone8 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .087113,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXfirst:Zone8 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXfirst:Zone8 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXfirst:Zone8 Inlets, !- Name
    Node MainXfirst:Zone8 In;!- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone12 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,12,         !- Field 3
    Until: 16:00,15,         !- Field 5
    Until: 24:00,12,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,12,         !- Field 11
    Until: 19:00,15,         !- Field 13
    Until: 24:00,12,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,15,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,12,         !- Field 21
    Until: 17:00,15,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,12,         !- Field 28
    Until: 16:00,15,         !- Field 30
    Until: 24:00,12,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,12,         !- Field 39
    Until: 16:00,15,         !- Field 41
    Until: 24:00,12,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,12,         !- Field 47
    Until: 19:00,15,         !- Field 49
    Until: 24:00,12,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,15,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,12,         !- Field 57
    Until: 17:00,15,         !- Field 59
    Until: 24:00,12,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,12,         !- Field 64
    Until: 16:00,15,         !- Field 66
    Until: 24:00,12,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,12,         !- Field 75
    Until: 16:00,15,         !- Field 77
    Until: 24:00,12,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,12,         !- Field 83
    Until: 19:00,15,         !- Field 85
    Until: 24:00,12,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,15,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,12,         !- Field 93
    Until: 17:00,15,         !- Field 95
    Until: 24:00,12,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,12,         !- Field 100
    Until: 16:00,15,         !- Field 102
    Until: 24:00,12,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,12,         !- Field 111
    Until: 16:00,15,         !- Field 113
    Until: 24:00,12,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,12,         !- Field 119
    Until: 19:00,15,         !- Field 121
    Until: 24:00,12,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,15,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,12,         !- Field 129
    Until: 17:00,15,         !- Field 131
    Until: 24:00,12,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,12,         !- Field 136
    Until: 16:00,15,         !- Field 138
    Until: 24:00,12,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,12,         !- Field 147
    Until: 16:00,15,         !- Field 149
    Until: 24:00,12,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,12,         !- <none>
    Until: 19:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,15,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,12,         !- <none>
    Until: 17:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,12,         !- <none>
    Until: 16:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,12,         !- <none>
    Until: 16:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,12,         !- <none>
    Until: 19:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,15,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,12,         !- <none>
    Until: 17:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,12,         !- <none>
    Until: 16:00,15,         !- <none>
    Until: 24:00,12,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,12,         !- <none>
    Until: 16:00,15,         !- <none>
    Until: 24:00,12;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone12 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone12 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,23,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,23,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,23,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,23,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,23,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,23,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,23,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,23,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,23,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,23,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,23,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,23,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,23,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,23,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,23,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,23,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,23,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,23,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,23,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,23,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone12 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone12,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone12;      !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone12,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone12 Thermostat,  !- Name
    MainXground:Zone12,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone12;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone12,  !- Name
    MainXground:Zone12 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone12 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone12,      !- Zone Name
    MainXground:Zone12 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone12 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone12 Zone,  !- Zone Air Node Name
    Node MainXground:Zone12 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone12 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone12 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone12 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone12 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .035928,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone12 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone12 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone12 Inlets,  !- Name
    Node MainXground:Zone12 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone14 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone14 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone14 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone14 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone14,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone14;      !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone14,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone14 Thermostat,  !- Name
    MainXground:Zone14,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone14;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone14,  !- Name
    MainXground:Zone14 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone14 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone14,      !- Zone Name
    MainXground:Zone14 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone14 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone14 Zone,  !- Zone Air Node Name
    Node MainXground:Zone14 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone14 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone14 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone14 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone14 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .634685,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone14 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone14 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone14 Inlets,  !- Name
    Node MainXground:Zone14 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone9 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone9 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone9 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone9 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone9,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone9;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone9,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone9 Thermostat,  !- Name
    MainXground:Zone9,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone9;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone9,  !- Name
    MainXground:Zone9 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone9 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone9,       !- Zone Name
    MainXground:Zone9 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone9 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone9 Zone,  !- Zone Air Node Name
    Node MainXground:Zone9 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone9 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone9 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone9 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone9 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .343273,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone9 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone9 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone9 Inlets,!- Name
    Node MainXground:Zone9 In;  !- Node 1 Name

! Modified schedule: Copy of D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone13 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50,        !- Field 3
    Through: 30 Apr,         !- Field 5
    For: WinterDesignDay,    !- Field 6
    Until: 05:00,-50,        !- Field 7
    Until: 20:00,20,         !- Field 9
    Until: 24:00,-50,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,-50,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,-50,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,-50,        !- Field 20
    Through: 14 Oct,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,-50,        !- Field 24
    Through: 31 Dec,         !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,-50,        !- Field 28
    Until: 20:00,20,         !- Field 30
    Until: 24:00,-50,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,-50,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,-50,        !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,-50;        !- Field 41

! Modified schedule: Copy of D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone13 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Apr,         !- Field 5
    For: WinterDesignDay,    !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 14 Oct,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 31 Dec,         !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 20:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0;          !- Field 41

! Modified schedule: Copy of D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone13 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 May,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,100,        !- Field 7
    Through: 14 Oct,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 20:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 31 Dec,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,100;        !- Field 28

! Modified schedule: Copy of D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone13 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 May,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 14 Oct,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 20:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 31 Dec,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0;          !- Field 28

  Sizing:Zone,
    MainXground:Zone13,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone13;      !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone13,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone13 Thermostat,  !- Name
    MainXground:Zone13,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone13;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone13,  !- Name
    MainXground:Zone13 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone13 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone13,      !- Zone Name
    MainXground:Zone13 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone13 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone13 Zone,  !- Zone Air Node Name
    Node MainXground:Zone13 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone13 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone13 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone13 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone13 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.19091,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone13 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone13 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone13 Inlets,  !- Name
    Node MainXground:Zone13 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone7 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone7 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone7 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone7 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone7,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone7;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone7,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone7 Thermostat,  !- Name
    MainXground:Zone7,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone7;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone7,  !- Name
    MainXground:Zone7 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone7 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone7,       !- Zone Name
    MainXground:Zone7 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone7 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone7 Zone,  !- Zone Air Node Name
    Node MainXground:Zone7 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone7 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone7 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone7 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone7 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .035928,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone7 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone7 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone7 Inlets,!- Name
    Node MainXground:Zone7 In;  !- Node 1 Name

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone6 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18,         !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,18,         !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,18,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,18,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,18,         !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,18,         !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,18,         !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,18,         !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,18,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,18,         !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,18,         !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,18,         !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,18,         !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,18,         !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,18,         !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,18,         !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,18,         !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,18,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,18,         !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,18,         !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,18,         !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,18,         !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,18,         !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,18,         !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,18,         !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,18,         !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,18,         !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,18;         !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone6 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone6 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone6 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    MainXground:Zone6,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone6;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone6,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone6 Thermostat,  !- Name
    MainXground:Zone6,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone6;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone6,  !- Name
    MainXground:Zone6 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone6 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone6,       !- Zone Name
    MainXground:Zone6 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone6 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone6 Zone,  !- Zone Air Node Name
    Node MainXground:Zone6 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone6 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone6 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone6 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone6 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .351091,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone6 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone6 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone6 Inlets,!- Name
    Node MainXground:Zone6 In;  !- Node 1 Name

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone8 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18,         !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,18,         !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,18,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,18,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,18,         !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,18,         !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,18,         !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,18,         !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,18,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,18,         !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,18,         !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,18,         !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,18,         !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,18,         !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,18,         !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,18,         !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,18,         !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,18,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,18,         !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,18,         !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,18,         !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,18,         !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,18,         !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,18,         !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,18,         !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,18,         !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,18,         !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,18;         !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone8 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone8 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone8 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    MainXground:Zone8,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone8;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone8,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone8 Thermostat,  !- Name
    MainXground:Zone8,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone8;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone8,  !- Name
    MainXground:Zone8 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone8 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone8,       !- Zone Name
    MainXground:Zone8 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone8 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone8 Zone,  !- Zone Air Node Name
    Node MainXground:Zone8 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone8 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone8 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone8 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .443722,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone8 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone8 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone8 Inlets,!- Name
    Node MainXground:Zone8 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone11 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone11 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone11 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone11 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone11,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone11;      !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone11,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone11 Thermostat,  !- Name
    MainXground:Zone11,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone11;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone11,  !- Name
    MainXground:Zone11 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone11 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone11,      !- Zone Name
    MainXground:Zone11 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone11 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone11 Zone,  !- Zone Air Node Name
    Node MainXground:Zone11 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone11 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone11 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone11 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone11 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .066356,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone11 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone11 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone11 Inlets,  !- Name
    Node MainXground:Zone11 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone10 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone10 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone10 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone10 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone10,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone10;      !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone10,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone10 Thermostat,  !- Name
    MainXground:Zone10,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone10;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone10,  !- Name
    MainXground:Zone10 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone10 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone10,      !- Zone Name
    MainXground:Zone10 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone10 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone10 Zone,  !- Zone Air Node Name
    Node MainXground:Zone10 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone10 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone10 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone10 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone10 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .061572,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone10 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone10 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone10 Inlets,  !- Name
    Node MainXground:Zone10 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    MainXground:Zone3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    MainXground:Zone3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone3,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone3;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone3,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone3 Thermostat,  !- Name
    MainXground:Zone3,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone3,  !- Name
    MainXground:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone3,       !- Zone Name
    MainXground:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone3 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone3 Zone,  !- Zone Air Node Name
    Node MainXground:Zone3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .054915,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone3 Inlets,!- Name
    Node MainXground:Zone3 In;  !- Node 1 Name

! Modified schedule: Copy of D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone5 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50,        !- Field 3
    Through: 30 Apr,         !- Field 5
    For: WinterDesignDay,    !- Field 6
    Until: 05:00,-50,        !- Field 7
    Until: 20:00,20,         !- Field 9
    Until: 24:00,-50,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,-50,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,-50,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,-50,        !- Field 20
    Through: 14 Oct,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,-50,        !- Field 24
    Through: 31 Dec,         !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,-50,        !- Field 28
    Until: 20:00,20,         !- Field 30
    Until: 24:00,-50,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,-50,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,-50,        !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,-50;        !- Field 41

! Modified schedule: Copy of D1_Edu_ClassRm_Heat

  Schedule:Compact,
    MainXground:Zone5 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Apr,         !- Field 5
    For: WinterDesignDay,    !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 14 Oct,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 31 Dec,         !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 20:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0;          !- Field 41

! Modified schedule: Copy of D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone5 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 1 May,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,100,        !- Field 7
    Through: 14 Oct,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 20:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 31 Dec,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,100;        !- Field 28

! Modified schedule: Copy of D1_Edu_ClassRm_Cool

  Schedule:Compact,
    MainXground:Zone5 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 May,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 14 Oct,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 20:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 31 Dec,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0;          !- Field 28

  Sizing:Zone,
    MainXground:Zone5,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone5;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone5,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone5 Thermostat,  !- Name
    MainXground:Zone5,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone5;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone5,  !- Name
    MainXground:Zone5 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone5 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone5,       !- Zone Name
    MainXground:Zone5 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone5 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone5 Zone,  !- Zone Air Node Name
    Node MainXground:Zone5 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone5 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone5 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone5 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .73122,                  !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone5 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone5 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone5 Inlets,!- Name
    Node MainXground:Zone5 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone4,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone4;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone4,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone4 Thermostat,  !- Name
    MainXground:Zone4,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone4,  !- Name
    MainXground:Zone4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone4,       !- Zone Name
    MainXground:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone4 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone4 Zone,  !- Zone Air Node Name
    Node MainXground:Zone4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .196616,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone4 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone4 Inlets,!- Name
    Node MainXground:Zone4 In;  !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,18,         !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,18,         !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,18,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,18,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,18,         !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,18,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,18,         !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,18,         !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,18,         !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,18,         !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,18,         !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,18,         !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,18,         !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,18,         !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,18,         !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,18,         !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,18,         !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,18,         !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,18,         !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,18,         !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,18,         !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,18,         !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,18,         !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,18,         !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,18,         !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,18,         !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,18,         !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,18,         !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,18,         !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,18,         !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,18,         !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,18,         !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,18,         !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18,         !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,18,         !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,18;         !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    MainXground:Zone2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    MainXground:Zone2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    MainXground:Zone2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone2;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone2,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone2 Thermostat,  !- Name
    MainXground:Zone2,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone2,  !- Name
    MainXground:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone2,       !- Zone Name
    MainXground:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone2 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone2 Zone,  !- Zone Air Node Name
    Node MainXground:Zone2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .318753,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone2 Inlets,!- Name
    Node MainXground:Zone2 In;  !- Node 1 Name

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18,         !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,18,         !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,18,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,18,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,18,         !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,18,         !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,18,         !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,18,         !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,18,         !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,18,         !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,18,         !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,18,         !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,18,         !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,18,         !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,18,         !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,18,         !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,18,         !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,18,         !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,18,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,18,         !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,18,         !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,18,         !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,18,         !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,18,         !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,18,         !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,18,         !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,18,         !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,18,         !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,18,         !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,18;         !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    MainXground:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    MainXground:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    MainXground:Zone1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MainXground:Zone1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    MainXground:Zone1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    MainXground:Zone1 Thermostat,  !- Name
    MainXground:Zone1,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MainXground:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MainXground:Zone1,  !- Name
    MainXground:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    MainXground:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MainXground:Zone1,       !- Zone Name
    MainXground:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    MainXground:Zone1 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MainXground:Zone1 Zone,  !- Zone Air Node Name
    Node MainXground:Zone1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    MainXground:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MainXground:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    MainXground:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MainXground:Zone1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.177408,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MainXground:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    MainXground:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    MainXground:Zone1 Inlets,!- Name
    Node MainXground:Zone1 In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

