! File generated by DesignBuilder - 7.0.0.116 06/12/2021 - 18:22:30
! Source file: C:\Users\HP\Desktop\ICT In Building Design\Lezioni\Chiesa\school_2-v2 (1).dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.0;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  RunPeriodControl:SpecialDays,
    Christmas holidays,      !- Name
    22 Dec,                  !- Start Date
    14,                      !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter holidays,         !- Name
    5 April,                 !- Start Date
    7,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    May Day,                 !- Name
    1st Monday in May,       !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Summer holidays,         !- Name
    19 July,                 !- Start Date
    33,                      !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    8 December,              !- Name
    8 Dec,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: D1_Edu_CellOff_Occ

  Schedule:Compact,
    D1_Edu_CellOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.5,        !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Mar,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 29 May,         !- Field 71
    For: Weekdays SummerDesignDay, !- Field 72
    Until: 07:00,0,          !- Field 73
    Until: 08:00,0.1,        !- Field 75
    Until: 09:00,0.25,       !- Field 77
    Until: 10:00,0.75,       !- Field 79
    Until: 12:00,1,          !- Field 81
    Until: 14:00,0.5,        !- Field 83
    Until: 16:00,1,          !- Field 85
    Until: 18:00,0.5,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Weekends,           !- Field 91
    Until: 24:00,0,          !- Field 92
    For: Holidays,           !- Field 94
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 24:00,0,          !- Field 102
    Through: 24 Jul,         !- Field 104
    For: Weekdays SummerDesignDay, !- Field 105
    Until: 07:00,0,          !- Field 106
    Until: 08:00,0.1,        !- Field 108
    Until: 09:00,0.25,       !- Field 110
    Until: 10:00,0.75,       !- Field 112
    Until: 12:00,1,          !- Field 114
    Until: 14:00,0.5,        !- Field 116
    Until: 16:00,1,          !- Field 118
    Until: 18:00,0.5,        !- Field 120
    Until: 24:00,0,          !- Field 122
    For: Weekends,           !- Field 124
    Until: 24:00,0,          !- Field 125
    For: Holidays,           !- Field 127
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 23 Oct,         !- Field 137
    For: Weekdays SummerDesignDay, !- Field 138
    Until: 07:00,0,          !- Field 139
    Until: 08:00,0.1,        !- Field 141
    Until: 09:00,0.25,       !- Field 143
    Until: 10:00,0.75,       !- Field 145
    Until: 12:00,1,          !- Field 147
    Until: 14:00,0.5,        !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 09:00,0.25,       !- <none>
    Until: 10:00,0.75,       !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Circulation_Occ

  Schedule:Compact,
    D1_Edu_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 10:00,0.5,        !- Field 5
    Until: 13:00,1,          !- Field 7
    Until: 14:00,0.75,       !- Field 9
    Until: 15:00,1,          !- Field 11
    Until: 16:00,0.75,       !- Field 13
    Until: 24:00,0,          !- Field 15
    Through: 13 Feb,         !- Field 17
    For: Weekdays SummerDesignDay, !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 08:00,0.25,       !- Field 21
    Until: 09:00,0.5,        !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 14:00,0.75,       !- Field 27
    Until: 17:00,1,          !- Field 29
    Until: 18:00,0.5,        !- Field 31
    Until: 19:00,0.25,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: Weekends,           !- Field 37
    Until: 09:00,0,          !- Field 38
    Until: 10:00,0.5,        !- Field 40
    Until: 13:00,1,          !- Field 42
    Until: 14:00,0.75,       !- Field 44
    Until: 15:00,1,          !- Field 46
    Until: 16:00,0.75,       !- Field 48
    Until: 24:00,0,          !- Field 50
    For: Holidays,           !- Field 52
    Until: 09:00,0,          !- Field 53
    Until: 10:00,0.5,        !- Field 55
    Until: 13:00,1,          !- Field 57
    Until: 14:00,0.75,       !- Field 59
    Until: 15:00,1,          !- Field 61
    Until: 16:00,0.75,       !- Field 63
    Until: 24:00,0,          !- Field 65
    For: WinterDesignDay AllOtherDays, !- Field 67
    Until: 24:00,0,          !- Field 68
    Through: 20 Feb,         !- Field 70
    For: AllDays,            !- Field 71
    Until: 09:00,0,          !- Field 72
    Until: 10:00,0.5,        !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,0.75,       !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,0.75,       !- Field 82
    Until: 24:00,0,          !- Field 84
    Through: 20 Mar,         !- Field 86
    For: Weekdays SummerDesignDay, !- Field 87
    Until: 07:00,0,          !- Field 88
    Until: 08:00,0.25,       !- Field 90
    Until: 09:00,0.5,        !- Field 92
    Until: 12:00,1,          !- Field 94
    Until: 14:00,0.75,       !- Field 96
    Until: 17:00,1,          !- Field 98
    Until: 18:00,0.5,        !- Field 100
    Until: 19:00,0.25,       !- Field 102
    Until: 24:00,0,          !- Field 104
    For: Weekends,           !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 10:00,0.5,        !- Field 109
    Until: 13:00,1,          !- Field 111
    Until: 14:00,0.75,       !- Field 113
    Until: 15:00,1,          !- Field 115
    Until: 16:00,0.75,       !- Field 117
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 09:00,0,          !- Field 122
    Until: 10:00,0.5,        !- Field 124
    Until: 13:00,1,          !- Field 126
    Until: 14:00,0.75,       !- Field 128
    Until: 15:00,1,          !- Field 130
    Until: 16:00,0.75,       !- Field 132
    Until: 24:00,0,          !- Field 134
    For: WinterDesignDay AllOtherDays, !- Field 136
    Until: 24:00,0,          !- Field 137
    Through: 03 Apr,         !- Field 139
    For: AllDays,            !- Field 140
    Until: 09:00,0,          !- Field 141
    Until: 10:00,0.5,        !- Field 143
    Until: 13:00,1,          !- Field 145
    Until: 14:00,0.75,       !- Field 147
    Until: 15:00,1,          !- Field 149
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 29 May,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 05 Jun,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 24 Jul,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 04 Sep,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Circulation_Equip

  Schedule:Compact,
    D1_Edu_Circulation_Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0.05,       !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0.05,       !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0.05,       !- Field 11
    Until: 21:00,1,          !- Field 13
    Until: 24:00,0.05,       !- Field 15
    For: Weekends,           !- Field 17
    Until: 09:00,0.05,       !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0.05,       !- Field 22
    For: Holidays,           !- Field 24
    Until: 09:00,0.05,       !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0.05,       !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0.05,       !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0.05,       !- Field 44
    Until: 21:00,1,          !- Field 46
    Until: 24:00,0.05,       !- Field 48
    For: Weekends,           !- Field 50
    Until: 09:00,0.05,       !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0.05,       !- Field 55
    For: Holidays,           !- Field 57
    Until: 09:00,0.05,       !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0.05,       !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 09:00,0.05,       !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0.05,       !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0.05,       !- Field 77
    Until: 21:00,1,          !- Field 79
    Until: 24:00,0.05,       !- Field 81
    For: Weekends,           !- Field 83
    Until: 09:00,0.05,       !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0.05,       !- Field 88
    For: Holidays,           !- Field 90
    Until: 09:00,0.05,       !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0.05,       !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 09:00,0.05,       !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0.05,       !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 07:00,0.05,       !- Field 110
    Until: 21:00,1,          !- Field 112
    Until: 24:00,0.05,       !- Field 114
    For: Weekends,           !- Field 116
    Until: 09:00,0.05,       !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0.05,       !- Field 121
    For: Holidays,           !- Field 123
    Until: 09:00,0.05,       !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0.05,       !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 09:00,0.05,       !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0.05,       !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 07:00,0.05,       !- Field 143
    Until: 21:00,1,          !- Field 145
    Until: 24:00,0.05,       !- Field 147
    For: Weekends,           !- Field 149
    Until: 09:00,0.05,       !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0.05,       !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0.05,       !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0.05,       !- <none>
    Until: 21:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0.05,       !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0.05,       !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05,       !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0.05,       !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

! Schedule: D1_Edu_Circulation_Light

  Schedule:Compact,
    D1_Edu_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 09:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 09:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 09:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 09:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 09:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 09:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 09:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 07:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 09:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 09:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 09:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 07:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 09:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Toilet_Occ

  Schedule:Compact,
    D1_Edu_Toilet_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 10:00,0.5,        !- Field 5
    Until: 13:00,1,          !- Field 7
    Until: 14:00,0.75,       !- Field 9
    Until: 15:00,1,          !- Field 11
    Until: 16:00,0.75,       !- Field 13
    Until: 24:00,0,          !- Field 15
    Through: 13 Feb,         !- Field 17
    For: Weekdays SummerDesignDay, !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 08:00,0.25,       !- Field 21
    Until: 09:00,0.5,        !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 14:00,0.75,       !- Field 27
    Until: 17:00,1,          !- Field 29
    Until: 18:00,0.5,        !- Field 31
    Until: 19:00,0.25,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: Weekends,           !- Field 37
    Until: 09:00,0,          !- Field 38
    Until: 10:00,0.5,        !- Field 40
    Until: 13:00,1,          !- Field 42
    Until: 14:00,0.75,       !- Field 44
    Until: 15:00,1,          !- Field 46
    Until: 16:00,0.75,       !- Field 48
    Until: 24:00,0,          !- Field 50
    For: Holidays,           !- Field 52
    Until: 09:00,0,          !- Field 53
    Until: 10:00,0.5,        !- Field 55
    Until: 13:00,1,          !- Field 57
    Until: 14:00,0.75,       !- Field 59
    Until: 15:00,1,          !- Field 61
    Until: 16:00,0.75,       !- Field 63
    Until: 24:00,0,          !- Field 65
    For: WinterDesignDay AllOtherDays, !- Field 67
    Until: 24:00,0,          !- Field 68
    Through: 20 Feb,         !- Field 70
    For: AllDays,            !- Field 71
    Until: 09:00,0,          !- Field 72
    Until: 10:00,0.5,        !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,0.75,       !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,0.75,       !- Field 82
    Until: 24:00,0,          !- Field 84
    Through: 20 Mar,         !- Field 86
    For: Weekdays SummerDesignDay, !- Field 87
    Until: 07:00,0,          !- Field 88
    Until: 08:00,0.25,       !- Field 90
    Until: 09:00,0.5,        !- Field 92
    Until: 12:00,1,          !- Field 94
    Until: 14:00,0.75,       !- Field 96
    Until: 17:00,1,          !- Field 98
    Until: 18:00,0.5,        !- Field 100
    Until: 19:00,0.25,       !- Field 102
    Until: 24:00,0,          !- Field 104
    For: Weekends,           !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 10:00,0.5,        !- Field 109
    Until: 13:00,1,          !- Field 111
    Until: 14:00,0.75,       !- Field 113
    Until: 15:00,1,          !- Field 115
    Until: 16:00,0.75,       !- Field 117
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 09:00,0,          !- Field 122
    Until: 10:00,0.5,        !- Field 124
    Until: 13:00,1,          !- Field 126
    Until: 14:00,0.75,       !- Field 128
    Until: 15:00,1,          !- Field 130
    Until: 16:00,0.75,       !- Field 132
    Until: 24:00,0,          !- Field 134
    For: WinterDesignDay AllOtherDays, !- Field 136
    Until: 24:00,0,          !- Field 137
    Through: 03 Apr,         !- Field 139
    For: AllDays,            !- Field 140
    Until: 09:00,0,          !- Field 141
    Until: 10:00,0.5,        !- Field 143
    Until: 13:00,1,          !- Field 145
    Until: 14:00,0.75,       !- Field 147
    Until: 15:00,1,          !- Field 149
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 29 May,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 05 Jun,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 24 Jul,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 04 Sep,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Toilet_Light

  Schedule:Compact,
    D1_Edu_Toilet_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 09:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 09:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 09:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 09:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 09:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 09:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 09:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 07:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 09:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 09:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 09:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 07:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 09:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_ClassRm_Light

  Schedule:Compact,
    D1_Edu_ClassRm_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: D1_Edu_ClassRm_Occ

  Schedule:Compact,
    D1_Edu_ClassRm_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.5,        !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Mar,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 29 May,         !- Field 71
    For: Weekdays SummerDesignDay, !- Field 72
    Until: 07:00,0,          !- Field 73
    Until: 08:00,0.1,        !- Field 75
    Until: 09:00,0.25,       !- Field 77
    Until: 10:00,0.75,       !- Field 79
    Until: 12:00,1,          !- Field 81
    Until: 14:00,0.5,        !- Field 83
    Until: 16:00,1,          !- Field 85
    Until: 18:00,0.5,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Weekends,           !- Field 91
    Until: 24:00,0,          !- Field 92
    For: Holidays,           !- Field 94
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 24:00,0,          !- Field 102
    Through: 24 Jul,         !- Field 104
    For: Weekdays SummerDesignDay, !- Field 105
    Until: 07:00,0,          !- Field 106
    Until: 08:00,0.1,        !- Field 108
    Until: 09:00,0.25,       !- Field 110
    Until: 10:00,0.75,       !- Field 112
    Until: 12:00,1,          !- Field 114
    Until: 14:00,0.5,        !- Field 116
    Until: 16:00,1,          !- Field 118
    Until: 18:00,0.5,        !- Field 120
    Until: 24:00,0,          !- Field 122
    For: Weekends,           !- Field 124
    Until: 24:00,0,          !- Field 125
    For: Holidays,           !- Field 127
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 23 Oct,         !- Field 137
    For: Weekdays SummerDesignDay, !- Field 138
    Until: 07:00,0,          !- Field 139
    Until: 08:00,0.1,        !- Field 141
    Until: 09:00,0.25,       !- Field 143
    Until: 10:00,0.75,       !- Field 145
    Until: 12:00,1,          !- Field 147
    Until: 14:00,0.5,        !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 09:00,0.25,       !- <none>
    Until: 10:00,0.75,       !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Copy of D1_Edu_ClassRm_Equip

  Schedule:Compact,
    Copy of D1_Edu_ClassRm_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 09:00,0.6,        !- Field 9
    Until: 10:00,0.7,        !- Field 11
    Until: 11:00,0.6,        !- Field 13
    Until: 12:00,0.4,        !- Field 15
    Until: 13:00,0.3,        !- Field 17
    Until: 14:00,0.7,        !- Field 19
    Until: 15:00,0.6,        !- Field 21
    Until: 16:00,0.4,        !- Field 23
    Until: 17:00,0.2,        !- Field 25
    Until: 24:00,0,          !- Field 27
    For: Weekends,           !- Field 29
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Feb,         !- Field 38
    For: AllDays,            !- Field 39
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 08:00,0,          !- Field 44
    Until: 09:00,0.6,        !- Field 46
    Until: 10:00,0.7,        !- Field 48
    Until: 11:00,0.6,        !- Field 50
    Until: 12:00,0.4,        !- Field 52
    Until: 13:00,0.3,        !- Field 54
    Until: 14:00,0.7,        !- Field 56
    Until: 15:00,0.6,        !- Field 58
    Until: 16:00,0.4,        !- Field 60
    Until: 17:00,0.2,        !- Field 62
    Until: 24:00,0,          !- Field 64
    For: Weekends,           !- Field 66
    Until: 24:00,0,          !- Field 67
    For: Holidays,           !- Field 69
    Until: 24:00,0,          !- Field 70
    For: WinterDesignDay AllOtherDays, !- Field 72
    Until: 24:00,0,          !- Field 73
    Through: 03 Apr,         !- Field 75
    For: AllDays,            !- Field 76
    Until: 24:00,0,          !- Field 77
    Through: 29 May,         !- Field 79
    For: Weekdays SummerDesignDay, !- Field 80
    Until: 08:00,0,          !- Field 81
    Until: 09:00,0.6,        !- Field 83
    Until: 10:00,0.7,        !- Field 85
    Until: 11:00,0.6,        !- Field 87
    Until: 12:00,0.4,        !- Field 89
    Until: 13:00,0.3,        !- Field 91
    Until: 14:00,0.7,        !- Field 93
    Until: 15:00,0.6,        !- Field 95
    Until: 16:00,0.4,        !- Field 97
    Until: 17:00,0.2,        !- Field 99
    Until: 24:00,0,          !- Field 101
    For: Weekends,           !- Field 103
    Until: 24:00,0,          !- Field 104
    For: Holidays,           !- Field 106
    Until: 24:00,0,          !- Field 107
    For: WinterDesignDay AllOtherDays, !- Field 109
    Until: 24:00,0,          !- Field 110
    Through: 05 Jun,         !- Field 112
    For: AllDays,            !- Field 113
    Until: 24:00,0,          !- Field 114
    Through: 24 Jul,         !- Field 116
    For: Weekdays SummerDesignDay, !- Field 117
    Until: 08:00,0,          !- Field 118
    Until: 09:00,0.6,        !- Field 120
    Until: 10:00,0.7,        !- Field 122
    Until: 11:00,0.6,        !- Field 124
    Until: 12:00,0.4,        !- Field 126
    Until: 13:00,0.3,        !- Field 128
    Until: 14:00,0.7,        !- Field 130
    Until: 15:00,0.6,        !- Field 132
    Until: 16:00,0.4,        !- Field 134
    Until: 17:00,0.2,        !- Field 136
    Until: 24:00,0,          !- Field 138
    For: Weekends,           !- Field 140
    Until: 24:00,0,          !- Field 141
    For: Holidays,           !- Field 143
    Until: 24:00,0,          !- Field 144
    For: WinterDesignDay AllOtherDays, !- Field 146
    Until: 24:00,0,          !- Field 147
    Through: 04 Sep,         !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 08:00,0,          !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 08:00,0,          !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_ClassRm_Light

  Schedule:Compact,
    Copy of D1_Edu_ClassRm_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0,          !- Field 7
    Until: 09:00,0.6,        !- Field 9
    Until: 10:00,0.7,        !- Field 11
    Until: 11:00,0.6,        !- Field 13
    Until: 12:00,0.4,        !- Field 15
    Until: 13:00,0.3,        !- Field 17
    Until: 14:00,0.7,        !- Field 19
    Until: 15:00,0.6,        !- Field 21
    Until: 16:00,0.4,        !- Field 23
    Until: 17:00,0.2,        !- Field 25
    Until: 24:00,0,          !- Field 27
    For: Weekends,           !- Field 29
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Feb,         !- Field 38
    For: AllDays,            !- Field 39
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 08:00,0,          !- Field 44
    Until: 09:00,0.6,        !- Field 46
    Until: 10:00,0.7,        !- Field 48
    Until: 11:00,0.6,        !- Field 50
    Until: 12:00,0.4,        !- Field 52
    Until: 13:00,0.3,        !- Field 54
    Until: 14:00,0.7,        !- Field 56
    Until: 15:00,0.6,        !- Field 58
    Until: 16:00,0.4,        !- Field 60
    Until: 17:00,0.2,        !- Field 62
    Until: 24:00,0,          !- Field 64
    For: Weekends,           !- Field 66
    Until: 24:00,0,          !- Field 67
    For: Holidays,           !- Field 69
    Until: 24:00,0,          !- Field 70
    For: WinterDesignDay AllOtherDays, !- Field 72
    Until: 24:00,0,          !- Field 73
    Through: 03 Apr,         !- Field 75
    For: AllDays,            !- Field 76
    Until: 24:00,0,          !- Field 77
    Through: 29 May,         !- Field 79
    For: Weekdays SummerDesignDay, !- Field 80
    Until: 08:00,0,          !- Field 81
    Until: 09:00,0.6,        !- Field 83
    Until: 10:00,0.7,        !- Field 85
    Until: 11:00,0.6,        !- Field 87
    Until: 12:00,0.4,        !- Field 89
    Until: 13:00,0.3,        !- Field 91
    Until: 14:00,0.7,        !- Field 93
    Until: 15:00,0.6,        !- Field 95
    Until: 16:00,0.4,        !- Field 97
    Until: 17:00,0.2,        !- Field 99
    Until: 24:00,0,          !- Field 101
    For: Weekends,           !- Field 103
    Until: 24:00,0,          !- Field 104
    For: Holidays,           !- Field 106
    Until: 24:00,0,          !- Field 107
    For: WinterDesignDay AllOtherDays, !- Field 109
    Until: 24:00,0,          !- Field 110
    Through: 05 Jun,         !- Field 112
    For: AllDays,            !- Field 113
    Until: 24:00,0,          !- Field 114
    Through: 24 Jul,         !- Field 116
    For: Weekdays SummerDesignDay, !- Field 117
    Until: 08:00,0,          !- Field 118
    Until: 09:00,0.6,        !- Field 120
    Until: 10:00,0.7,        !- Field 122
    Until: 11:00,0.6,        !- Field 124
    Until: 12:00,0.4,        !- Field 126
    Until: 13:00,0.3,        !- Field 128
    Until: 14:00,0.7,        !- Field 130
    Until: 15:00,0.6,        !- Field 132
    Until: 16:00,0.4,        !- Field 134
    Until: 17:00,0.2,        !- Field 136
    Until: 24:00,0,          !- Field 138
    For: Weekends,           !- Field 140
    Until: 24:00,0,          !- Field 141
    For: Holidays,           !- Field 143
    Until: 24:00,0,          !- Field 144
    For: WinterDesignDay AllOtherDays, !- Field 146
    Until: 24:00,0,          !- Field 147
    Through: 04 Sep,         !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 08:00,0,          !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 08:00,0,          !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 10:00,0.7,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 15:00,0.6,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Occ

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 10:00,0.6,        !- Field 11
    Until: 12:00,0.7,        !- Field 13
    Until: 13:00,0.4,        !- Field 15
    Until: 14:00,0.6,        !- Field 17
    Until: 16:00,0.7,        !- Field 19
    Until: 17:00,0.6,        !- Field 21
    Until: 18:00,0.2,        !- Field 23
    Until: 24:00,0,          !- Field 25
    For: Weekends,           !- Field 27
    Until: 24:00,0,          !- Field 28
    For: Holidays,           !- Field 30
    Until: 24:00,0,          !- Field 31
    For: WinterDesignDay AllOtherDays, !- Field 33
    Until: 24:00,0,          !- Field 34
    Through: 20 Feb,         !- Field 36
    For: AllDays,            !- Field 37
    Until: 24:00,0,          !- Field 38
    Through: 20 Mar,         !- Field 40
    For: Weekdays SummerDesignDay, !- Field 41
    Until: 07:00,0,          !- Field 42
    Until: 08:00,0.2,        !- Field 44
    Until: 10:00,0.6,        !- Field 46
    Until: 12:00,0.7,        !- Field 48
    Until: 13:00,0.4,        !- Field 50
    Until: 14:00,0.6,        !- Field 52
    Until: 16:00,0.7,        !- Field 54
    Until: 17:00,0.6,        !- Field 56
    Until: 18:00,0.2,        !- Field 58
    Until: 24:00,0,          !- Field 60
    For: Weekends,           !- Field 62
    Until: 24:00,0,          !- Field 63
    For: Holidays,           !- Field 65
    Until: 24:00,0,          !- Field 66
    For: WinterDesignDay AllOtherDays, !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 03 Apr,         !- Field 71
    For: AllDays,            !- Field 72
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 08:00,0.2,        !- Field 79
    Until: 10:00,0.6,        !- Field 81
    Until: 12:00,0.7,        !- Field 83
    Until: 13:00,0.4,        !- Field 85
    Until: 14:00,0.6,        !- Field 87
    Until: 16:00,0.7,        !- Field 89
    Until: 17:00,0.6,        !- Field 91
    Until: 18:00,0.2,        !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 05 Jun,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 24 Jul,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 08:00,0.2,        !- Field 114
    Until: 10:00,0.6,        !- Field 116
    Until: 12:00,0.7,        !- Field 118
    Until: 13:00,0.4,        !- Field 120
    Until: 14:00,0.6,        !- Field 122
    Until: 16:00,0.7,        !- Field 124
    Until: 17:00,0.6,        !- Field 126
    Until: 18:00,0.2,        !- Field 128
    Until: 24:00,0,          !- Field 130
    For: Weekends,           !- Field 132
    Until: 24:00,0,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 24:00,0,          !- Field 136
    For: WinterDesignDay AllOtherDays, !- Field 138
    Until: 24:00,0,          !- Field 139
    Through: 04 Sep,         !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 23 Oct,         !- Field 145
    For: Weekdays SummerDesignDay, !- Field 146
    Until: 07:00,0,          !- Field 147
    Until: 08:00,0.2,        !- Field 149
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Equip

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 10:00,0.6,        !- Field 11
    Until: 12:00,0.7,        !- Field 13
    Until: 13:00,0.4,        !- Field 15
    Until: 14:00,0.6,        !- Field 17
    Until: 16:00,0.7,        !- Field 19
    Until: 17:00,0.6,        !- Field 21
    Until: 18:00,0.2,        !- Field 23
    Until: 24:00,0,          !- Field 25
    For: Weekends,           !- Field 27
    Until: 24:00,0,          !- Field 28
    For: Holidays,           !- Field 30
    Until: 24:00,0,          !- Field 31
    For: WinterDesignDay AllOtherDays, !- Field 33
    Until: 24:00,0,          !- Field 34
    Through: 20 Feb,         !- Field 36
    For: AllDays,            !- Field 37
    Until: 24:00,0,          !- Field 38
    Through: 20 Mar,         !- Field 40
    For: Weekdays SummerDesignDay, !- Field 41
    Until: 07:00,0,          !- Field 42
    Until: 08:00,0.2,        !- Field 44
    Until: 10:00,0.6,        !- Field 46
    Until: 12:00,0.7,        !- Field 48
    Until: 13:00,0.4,        !- Field 50
    Until: 14:00,0.6,        !- Field 52
    Until: 16:00,0.7,        !- Field 54
    Until: 17:00,0.6,        !- Field 56
    Until: 18:00,0.2,        !- Field 58
    Until: 24:00,0,          !- Field 60
    For: Weekends,           !- Field 62
    Until: 24:00,0,          !- Field 63
    For: Holidays,           !- Field 65
    Until: 24:00,0,          !- Field 66
    For: WinterDesignDay AllOtherDays, !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 03 Apr,         !- Field 71
    For: AllDays,            !- Field 72
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 08:00,0.2,        !- Field 79
    Until: 10:00,0.6,        !- Field 81
    Until: 12:00,0.7,        !- Field 83
    Until: 13:00,0.4,        !- Field 85
    Until: 14:00,0.6,        !- Field 87
    Until: 16:00,0.7,        !- Field 89
    Until: 17:00,0.6,        !- Field 91
    Until: 18:00,0.2,        !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 05 Jun,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 24 Jul,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 08:00,0.2,        !- Field 114
    Until: 10:00,0.6,        !- Field 116
    Until: 12:00,0.7,        !- Field 118
    Until: 13:00,0.4,        !- Field 120
    Until: 14:00,0.6,        !- Field 122
    Until: 16:00,0.7,        !- Field 124
    Until: 17:00,0.6,        !- Field 126
    Until: 18:00,0.2,        !- Field 128
    Until: 24:00,0,          !- Field 130
    For: Weekends,           !- Field 132
    Until: 24:00,0,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 24:00,0,          !- Field 136
    For: WinterDesignDay AllOtherDays, !- Field 138
    Until: 24:00,0,          !- Field 139
    Through: 04 Sep,         !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 23 Oct,         !- Field 145
    For: Weekdays SummerDesignDay, !- Field 146
    Until: 07:00,0,          !- Field 147
    Until: 08:00,0.2,        !- Field 149
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Light

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 10:00,0.6,        !- Field 11
    Until: 12:00,0.7,        !- Field 13
    Until: 13:00,0.4,        !- Field 15
    Until: 14:00,0.6,        !- Field 17
    Until: 16:00,0.7,        !- Field 19
    Until: 17:00,0.6,        !- Field 21
    Until: 18:00,0.2,        !- Field 23
    Until: 24:00,0,          !- Field 25
    For: Weekends,           !- Field 27
    Until: 24:00,0,          !- Field 28
    For: Holidays,           !- Field 30
    Until: 24:00,0,          !- Field 31
    For: WinterDesignDay AllOtherDays, !- Field 33
    Until: 24:00,0,          !- Field 34
    Through: 20 Feb,         !- Field 36
    For: AllDays,            !- Field 37
    Until: 24:00,0,          !- Field 38
    Through: 20 Mar,         !- Field 40
    For: Weekdays SummerDesignDay, !- Field 41
    Until: 07:00,0,          !- Field 42
    Until: 08:00,0.2,        !- Field 44
    Until: 10:00,0.6,        !- Field 46
    Until: 12:00,0.7,        !- Field 48
    Until: 13:00,0.4,        !- Field 50
    Until: 14:00,0.6,        !- Field 52
    Until: 16:00,0.7,        !- Field 54
    Until: 17:00,0.6,        !- Field 56
    Until: 18:00,0.2,        !- Field 58
    Until: 24:00,0,          !- Field 60
    For: Weekends,           !- Field 62
    Until: 24:00,0,          !- Field 63
    For: Holidays,           !- Field 65
    Until: 24:00,0,          !- Field 66
    For: WinterDesignDay AllOtherDays, !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 03 Apr,         !- Field 71
    For: AllDays,            !- Field 72
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 08:00,0.2,        !- Field 79
    Until: 10:00,0.6,        !- Field 81
    Until: 12:00,0.7,        !- Field 83
    Until: 13:00,0.4,        !- Field 85
    Until: 14:00,0.6,        !- Field 87
    Until: 16:00,0.7,        !- Field 89
    Until: 17:00,0.6,        !- Field 91
    Until: 18:00,0.2,        !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 05 Jun,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 24 Jul,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 08:00,0.2,        !- Field 114
    Until: 10:00,0.6,        !- Field 116
    Until: 12:00,0.7,        !- Field 118
    Until: 13:00,0.4,        !- Field 120
    Until: 14:00,0.6,        !- Field 122
    Until: 16:00,0.7,        !- Field 124
    Until: 17:00,0.6,        !- Field 126
    Until: 18:00,0.2,        !- Field 128
    Until: 24:00,0,          !- Field 130
    For: Weekends,           !- Field 132
    Until: 24:00,0,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 24:00,0,          !- Field 136
    For: WinterDesignDay AllOtherDays, !- Field 138
    Until: 24:00,0,          !- Field 139
    Through: 04 Sep,         !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 23 Oct,         !- Field 145
    For: Weekdays SummerDesignDay, !- Field 146
    Until: 07:00,0,          !- Field 147
    Until: 08:00,0.2,        !- Field 149
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 16:00,0.7,        !- <none>
    Until: 17:00,0.6,        !- <none>
    Until: 18:00,0.2,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Occ single

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Occ single,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 13:00,0,          !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Feb,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 20 Mar,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 09:00,0,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 13:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    For: Weekends,           !- Field 42
    Until: 24:00,0,          !- Field 43
    For: Holidays,           !- Field 45
    Until: 24:00,0,          !- Field 46
    For: WinterDesignDay AllOtherDays, !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 03 Apr,         !- Field 51
    For: AllDays,            !- Field 52
    Until: 24:00,0,          !- Field 53
    Through: 29 May,         !- Field 55
    For: Weekdays SummerDesignDay, !- Field 56
    Until: 09:00,0,          !- Field 57
    Until: 12:00,1,          !- Field 59
    Until: 13:00,0,          !- Field 61
    Until: 16:00,1,          !- Field 63
    Until: 24:00,0,          !- Field 65
    For: Weekends,           !- Field 67
    Until: 24:00,0,          !- Field 68
    For: Holidays,           !- Field 70
    Until: 24:00,0,          !- Field 71
    For: WinterDesignDay AllOtherDays, !- Field 73
    Until: 24:00,0,          !- Field 74
    Through: 05 Jun,         !- Field 76
    For: AllDays,            !- Field 77
    Until: 24:00,0,          !- Field 78
    Through: 24 Jul,         !- Field 80
    For: Weekdays SummerDesignDay, !- Field 81
    Until: 09:00,0,          !- Field 82
    Until: 12:00,1,          !- Field 84
    Until: 13:00,0,          !- Field 86
    Until: 16:00,1,          !- Field 88
    Until: 24:00,0,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 24:00,0,          !- Field 93
    For: Holidays,           !- Field 95
    Until: 24:00,0,          !- Field 96
    For: WinterDesignDay AllOtherDays, !- Field 98
    Until: 24:00,0,          !- Field 99
    Through: 04 Sep,         !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,0,          !- Field 103
    Through: 23 Oct,         !- Field 105
    For: Weekdays SummerDesignDay, !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 12:00,1,          !- Field 109
    Until: 13:00,0,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,0,          !- Field 115
    For: Weekends,           !- Field 117
    Until: 24:00,0,          !- Field 118
    For: Holidays,           !- Field 120
    Until: 24:00,0,          !- Field 121
    For: WinterDesignDay AllOtherDays, !- Field 123
    Until: 24:00,0,          !- Field 124
    Through: 30 Oct,         !- Field 126
    For: AllDays,            !- Field 127
    Until: 24:00,0,          !- Field 128
    Through: 22 Dec,         !- Field 130
    For: Weekdays SummerDesignDay, !- Field 131
    Until: 09:00,0,          !- Field 132
    Until: 12:00,1,          !- Field 134
    Until: 13:00,0,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,0,          !- Field 140
    For: Weekends,           !- Field 142
    Until: 24:00,0,          !- Field 143
    For: Holidays,           !- Field 145
    Until: 24:00,0,          !- Field 146
    For: WinterDesignDay AllOtherDays, !- Field 148
    Until: 24:00,0,          !- Field 149
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Equip single

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Equip single,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 13:00,0,          !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Feb,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 20 Mar,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 09:00,0,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 13:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    For: Weekends,           !- Field 42
    Until: 24:00,0,          !- Field 43
    For: Holidays,           !- Field 45
    Until: 24:00,0,          !- Field 46
    For: WinterDesignDay AllOtherDays, !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 03 Apr,         !- Field 51
    For: AllDays,            !- Field 52
    Until: 24:00,0,          !- Field 53
    Through: 29 May,         !- Field 55
    For: Weekdays SummerDesignDay, !- Field 56
    Until: 09:00,0,          !- Field 57
    Until: 12:00,1,          !- Field 59
    Until: 13:00,0,          !- Field 61
    Until: 16:00,1,          !- Field 63
    Until: 24:00,0,          !- Field 65
    For: Weekends,           !- Field 67
    Until: 24:00,0,          !- Field 68
    For: Holidays,           !- Field 70
    Until: 24:00,0,          !- Field 71
    For: WinterDesignDay AllOtherDays, !- Field 73
    Until: 24:00,0,          !- Field 74
    Through: 05 Jun,         !- Field 76
    For: AllDays,            !- Field 77
    Until: 24:00,0,          !- Field 78
    Through: 24 Jul,         !- Field 80
    For: Weekdays SummerDesignDay, !- Field 81
    Until: 09:00,0,          !- Field 82
    Until: 12:00,1,          !- Field 84
    Until: 13:00,0,          !- Field 86
    Until: 16:00,1,          !- Field 88
    Until: 24:00,0,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 24:00,0,          !- Field 93
    For: Holidays,           !- Field 95
    Until: 24:00,0,          !- Field 96
    For: WinterDesignDay AllOtherDays, !- Field 98
    Until: 24:00,0,          !- Field 99
    Through: 04 Sep,         !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,0,          !- Field 103
    Through: 23 Oct,         !- Field 105
    For: Weekdays SummerDesignDay, !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 12:00,1,          !- Field 109
    Until: 13:00,0,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,0,          !- Field 115
    For: Weekends,           !- Field 117
    Until: 24:00,0,          !- Field 118
    For: Holidays,           !- Field 120
    Until: 24:00,0,          !- Field 121
    For: WinterDesignDay AllOtherDays, !- Field 123
    Until: 24:00,0,          !- Field 124
    Through: 30 Oct,         !- Field 126
    For: AllDays,            !- Field 127
    Until: 24:00,0,          !- Field 128
    Through: 22 Dec,         !- Field 130
    For: Weekdays SummerDesignDay, !- Field 131
    Until: 09:00,0,          !- Field 132
    Until: 12:00,1,          !- Field 134
    Until: 13:00,0,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,0,          !- Field 140
    For: Weekends,           !- Field 142
    Until: 24:00,0,          !- Field 143
    For: Holidays,           !- Field 145
    Until: 24:00,0,          !- Field 146
    For: WinterDesignDay AllOtherDays, !- Field 148
    Until: 24:00,0,          !- Field 149
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Copy of D1_Edu_CellOff_Light single

  Schedule:Compact,
    Copy of D1_Edu_CellOff_Light single,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 13:00,0,          !- Field 11
    Until: 16:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Feb,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 20 Mar,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 09:00,0,          !- Field 32
    Until: 12:00,1,          !- Field 34
    Until: 13:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    For: Weekends,           !- Field 42
    Until: 24:00,0,          !- Field 43
    For: Holidays,           !- Field 45
    Until: 24:00,0,          !- Field 46
    For: WinterDesignDay AllOtherDays, !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 03 Apr,         !- Field 51
    For: AllDays,            !- Field 52
    Until: 24:00,0,          !- Field 53
    Through: 29 May,         !- Field 55
    For: Weekdays SummerDesignDay, !- Field 56
    Until: 09:00,0,          !- Field 57
    Until: 12:00,1,          !- Field 59
    Until: 13:00,0,          !- Field 61
    Until: 16:00,1,          !- Field 63
    Until: 24:00,0,          !- Field 65
    For: Weekends,           !- Field 67
    Until: 24:00,0,          !- Field 68
    For: Holidays,           !- Field 70
    Until: 24:00,0,          !- Field 71
    For: WinterDesignDay AllOtherDays, !- Field 73
    Until: 24:00,0,          !- Field 74
    Through: 05 Jun,         !- Field 76
    For: AllDays,            !- Field 77
    Until: 24:00,0,          !- Field 78
    Through: 24 Jul,         !- Field 80
    For: Weekdays SummerDesignDay, !- Field 81
    Until: 09:00,0,          !- Field 82
    Until: 12:00,1,          !- Field 84
    Until: 13:00,0,          !- Field 86
    Until: 16:00,1,          !- Field 88
    Until: 24:00,0,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 24:00,0,          !- Field 93
    For: Holidays,           !- Field 95
    Until: 24:00,0,          !- Field 96
    For: WinterDesignDay AllOtherDays, !- Field 98
    Until: 24:00,0,          !- Field 99
    Through: 04 Sep,         !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,0,          !- Field 103
    Through: 23 Oct,         !- Field 105
    For: Weekdays SummerDesignDay, !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 12:00,1,          !- Field 109
    Until: 13:00,0,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,0,          !- Field 115
    For: Weekends,           !- Field 117
    Until: 24:00,0,          !- Field 118
    For: Holidays,           !- Field 120
    Until: 24:00,0,          !- Field 121
    For: WinterDesignDay AllOtherDays, !- Field 123
    Until: 24:00,0,          !- Field 124
    Through: 30 Oct,         !- Field 126
    For: AllDays,            !- Field 127
    Until: 24:00,0,          !- Field 128
    Through: 22 Dec,         !- Field 130
    For: Weekdays SummerDesignDay, !- Field 131
    Until: 09:00,0,          !- Field 132
    Until: 12:00,1,          !- Field 134
    Until: 13:00,0,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,0,          !- Field 140
    For: Weekends,           !- Field 142
    Until: 24:00,0,          !- Field 143
    For: Holidays,           !- Field 145
    Until: 24:00,0,          !- Field 146
    For: WinterDesignDay AllOtherDays, !- Field 148
    Until: 24:00,0,          !- Field 149
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: _____D1_Edu_ClassRm_Occ

  Schedule:Compact,
    _____D1_Edu_ClassRm_Occ, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,0.1,        !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 11 Jun,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 08:00,0.25,       !- Field 13
    Until: 15:00,1,          !- Field 15
    Until: 18:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 31 Jul,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 07:00,0,          !- Field 32
    Until: 18:00,0.25,       !- Field 34
    Until: 24:00,0,          !- Field 36
    For: Weekends,           !- Field 38
    Until: 24:00,0,          !- Field 39
    For: Holidays,           !- Field 41
    Until: 24:00,0,          !- Field 42
    For: WinterDesignDay AllOtherDays, !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 31 Aug,         !- Field 47
    For: AllDays,            !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 12 Sep,         !- Field 51
    For: Weekdays SummerDesignDay, !- Field 52
    Until: 07:00,0,          !- Field 53
    Until: 18:00,0.25,       !- Field 55
    Until: 24:00,0,          !- Field 57
    For: Weekends,           !- Field 59
    Until: 24:00,0,          !- Field 60
    For: Holidays,           !- Field 62
    Until: 24:00,0,          !- Field 63
    For: WinterDesignDay AllOtherDays, !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 22 Dec,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 08:00,0.25,       !- Field 72
    Until: 16:00,1,          !- Field 74
    Until: 18:00,0.25,       !- Field 76
    Until: 24:00,0,          !- Field 78
    For: Weekends,           !- Field 80
    Until: 24:00,0,          !- Field 81
    For: Holidays,           !- Field 83
    Until: 24:00,0,          !- Field 84
    For: WinterDesignDay AllOtherDays, !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 31 Dec,         !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,0;          !- Field 91

! Schedule: ______D1_Edu_Circulation_Occ

  Schedule:Compact,
    ______D1_Edu_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 11 Jun,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 09:00,0.5,        !- Field 11
    Until: 13:00,0.5,        !- Field 13
    Until: 15:00,1,          !- Field 15
    Until: 17:00,0.25,       !- Field 17
    Until: 18:00,0.25,       !- Field 19
    Until: 19:00,0,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Jul,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 10:00,0.25,       !- Field 38
    Until: 13:00,0.5,        !- Field 40
    Until: 14:00,0.25,       !- Field 42
    Until: 15:00,0.25,       !- Field 44
    Until: 16:00,0.25,       !- Field 46
    Until: 24:00,0,          !- Field 48
    Through: 1 Sep,          !- Field 50
    For: AllDays,            !- Field 51
    Until: 24:00,0,          !- Field 52
    Through: 12 Sep,         !- Field 54
    For: AllDays,            !- Field 55
    Until: 09:00,0,          !- Field 56
    Until: 10:00,0.25,       !- Field 58
    Until: 13:00,0.5,        !- Field 60
    Until: 14:00,0.25,       !- Field 62
    Until: 15:00,0.25,       !- Field 64
    Until: 16:00,0.25,       !- Field 66
    Until: 24:00,0,          !- Field 68
    Through: 22 Dec,         !- Field 70
    For: Weekdays SummerDesignDay, !- Field 71
    Until: 07:00,0,          !- Field 72
    Until: 08:00,1,          !- Field 74
    Until: 09:00,0.5,        !- Field 76
    Until: 13:00,0.5,        !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 17:00,0.25,       !- Field 82
    Until: 18:00,0.25,       !- Field 84
    Until: 19:00,0,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Weekends,           !- Field 90
    Until: 24:00,0,          !- Field 91
    For: Holidays,           !- Field 93
    Until: 24:00,0,          !- Field 94
    For: WinterDesignDay AllOtherDays, !- Field 96
    Until: 24:00,0,          !- Field 97
    Through: 31 Dec,         !- Field 99
    For: AllDays,            !- Field 100
    Until: 24:00,0;          !- Field 101

! Schedule: Copy of _____D1_Edu_ClassRm_Occ

  Schedule:Compact,
    Copy of _____D1_Edu_ClassRm_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,0.1,        !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 11 Jun,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 08:00,0.25,       !- Field 13
    Until: 15:00,1,          !- Field 15
    Until: 18:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 31 Jul,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 07:00,0,          !- Field 32
    Until: 18:00,0.25,       !- Field 34
    Until: 24:00,0,          !- Field 36
    For: Weekends,           !- Field 38
    Until: 24:00,0,          !- Field 39
    For: Holidays,           !- Field 41
    Until: 24:00,0,          !- Field 42
    For: WinterDesignDay AllOtherDays, !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 31 Aug,         !- Field 47
    For: AllDays,            !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 12 Sep,         !- Field 51
    For: Weekdays SummerDesignDay, !- Field 52
    Until: 07:00,0,          !- Field 53
    Until: 18:00,0.25,       !- Field 55
    Until: 24:00,0,          !- Field 57
    For: Weekends,           !- Field 59
    Until: 24:00,0,          !- Field 60
    For: Holidays,           !- Field 62
    Until: 24:00,0,          !- Field 63
    For: WinterDesignDay AllOtherDays, !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 22 Dec,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 08:00,0.25,       !- Field 72
    Until: 16:00,1,          !- Field 74
    Until: 18:00,0.25,       !- Field 76
    Until: 24:00,0,          !- Field 78
    For: Weekends,           !- Field 80
    Until: 24:00,0,          !- Field 81
    For: Holidays,           !- Field 83
    Until: 24:00,0,          !- Field 84
    For: WinterDesignDay AllOtherDays, !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 31 Dec,         !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,0;          !- Field 91

! Schedule: Copy of Copy of D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Copy of Copy of D1_Edu_ClassRm_Cool,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 1 May,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 14 Oct,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 20:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 31 Dec,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0;          !- Field 28

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    39,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .680,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .810,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .015,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Plasterboard- thickness 0,013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0,1

  Material,
    Cast Concrete (Lightweight)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,1319

  Material,
    MW Glass Wool (rolls)_.1319,  !- Name
    Rough,                   !- Roughness
    .1319,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,01

  Material,
    Plywood (Heavyweight)_.01,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! External Rendering- thickness 0,025

  Material,
    External Rendering_.025, !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0,1482

  Material,
    MW Stone Wool (rolls)_.1482,  !- Name
    Rough,                   !- Roughness
    .1482,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0,005

  Material,
    Timber Flooring_.005,    !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Clay Tile (roofing)- thickness 0,025

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Roofing Felt- thickness 0,005

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,75

  Material,
    Brickwork Inner_.75,     !- Name
    Rough,                   !- Roughness
    .75,                     !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Painted Oak- thickness 0,035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,025

  Material,
    Gypsum Plastering_.025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,35

  Material,
    Brickwork Outer_.35,     !- Name
    Rough,                   !- Roughness
    .35,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,75

  Material,
    Brickwork Outer_.75,     !- Name
    Rough,                   !- Roughness
    .75,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,1

  Material,
    Brickwork Inner_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,22

  Material,
    Brickwork Inner_.22,     !- Name
    Rough,                   !- Roughness
    .22,                     !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 1,35

  Material,
    Brickwork Inner_1.35,    !- Name
    Rough,                   !- Roughness
    1.35,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,35

  Material,
    Brickwork Inner_.35,     !- Name
    Rough,                   !- Roughness
    .35,                     !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,42

  Material,
    Brickwork Inner_.42,     !- Name
    Rough,                   !- Roughness
    .42,                     !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! laterocemento- thickness 0,24

  Material,
    laterocemento_.24,       !- Name
    Rough,                   !- Roughness
    .24,                     !- Thickness {m}
    .667,                    !- Conductivity {W/m-K}
    964,                     !- Density {kg/m3}
    835,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Cement/plaster/mortar - cement screed- thickness 0,05

  Material,
    Cement/plaster/mortar - cement screed_.05,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    650,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0,015

  Material,
    Timber Flooring_.015,    !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Soda lime glass (including 'float glass')- thickness 0,02

  Material,
    Soda lime glass (including 'float glass')_.02,  !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,5

  Material,
    Brickwork Inner_.5,      !- Name
    Rough,                   !- Roughness
    .5,                      !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 1,05

  Material,
    Brickwork Inner_1.05,    !- Name
    Rough,                   !- Roughness
    1.05,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    1_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project semi-exposed ceiling_Reversed

  Construction,
    Project semi-exposed ceiling_Reversed,  !- Name
    Plasterboard_.013,       !- Outside Layer
    1_RVAL_2,                !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    MW Glass Wool (rolls)_.1319,  !- Layer 4
    Plywood (Heavyweight)_.01;  !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    2_RVAL_4,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project semi-exposed ceiling_Reversed_Rev,  !- Name
    Plywood (Heavyweight)_.01,  !- Outside Layer
    MW Glass Wool (rolls)_.1319,  !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    2_RVAL_4,                !- Layer 4
    Plasterboard_.013;       !- Layer 5

! Project external floor

  Construction,
    Project external floor,  !- Name
    External Rendering_.025, !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    Timber Flooring_.005;    !- Layer 3

! <Previous reversed>

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.005,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    External Rendering_.025; !- Layer 3

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project unoccupied pitched roof

  Construction,
    Project unoccupied pitched roof,  !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Roofing Felt_.005;       !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project unoccupied pitched roof_Rev,  !- Name
    Roofing Felt_.005,       !- Outside Layer
    8_RVAL_2,                !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Partition 80cm

  Construction,
    Partition 80cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.75,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 80cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.75,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project internal wall sub-surface construction

  Construction,
    Project internal wall sub-surface construction,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal wall sub-surface construction_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    15_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    16_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    16_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Project wall sub-surface construction

  Construction,
    Project wall sub-surface construction,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project wall sub-surface construction_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! external wall 40cm underwindow

  Construction,
    external wall 40cm underwindow,  !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    Brickwork Outer_.35,     !- Layer 2
    Gypsum Plastering_.025;  !- Layer 3

! <Previous reversed>

  Construction,
    external wall 40cm underwindow_Rev,  !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    Brickwork Outer_.35,     !- Layer 2
    Gypsum Plastering_.025;  !- Layer 3

! external wall 80cm

  Construction,
    external wall 80cm,      !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    Brickwork Outer_.75,     !- Layer 2
    Gypsum Plastering_.025;  !- Layer 3

! <Previous reversed>

  Construction,
    external wall 80cm_Rev,  !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    Brickwork Outer_.75,     !- Layer 2
    Gypsum Plastering_.025;  !- Layer 3

! Partition 15cm

  Construction,
    Partition 15cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 15cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Partition 27cm

  Construction,
    Partition 27cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.22,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 27cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.22,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Partition 140cm

  Construction,
    Partition 140cm,         !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_1.35,    !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 140cm_Rev,     !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_1.35,    !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Partition 40cm

  Construction,
    Partition 40cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.35,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 40cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.35,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Partition 47cm

  Construction,
    Partition 47cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.42,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 47cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.42,     !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! internal floor 33cm

  Construction,
    internal floor 33cm,     !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    laterocemento_.24,       !- Layer 2
    Cement/plaster/mortar - cement screed_.05,  !- Layer 3
    Timber Flooring_.015;    !- Layer 4

! <Previous reversed>

  Construction,
    internal floor 33cm_Rev, !- Name
    Timber Flooring_.015,    !- Outside Layer
    Cement/plaster/mortar - cement screed_.05,  !- Layer 2
    laterocemento_.24,       !- Layer 3
    Gypsum Plastering_.025;  !- Layer 4

! glass entrance wall 2cm

  Construction,
    glass entrance wall 2cm, !- Name
    Soda lime glass (including 'float glass')_.02;  !- Outside Layer

! <Previous reversed>

  Construction,
    glass entrance wall 2cm_Rev,  !- Name
    Soda lime glass (including 'float glass')_.02;  !- Outside Layer

! Project external door

  Construction,
    Project external door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project external door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Partition 55cm

  Construction,
    Partition 55cm,          !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.5,      !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 55cm_Rev,      !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_.5,      !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Partition 120cm

  Construction,
    Partition 120cm,         !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_1.05,    !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Partition 120cm_Rev,     !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    Brickwork Inner_1.05,    !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Name
    39,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2001,  !- Name
    20001,                   !- Outside Layer
    39,                      !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    1001-MainXfirst:Zone3,   !- Name
    MainXfirst:Zone3,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone3,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone3_Wall_6_0_0_1_0_2_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone3_Wall_6_0_0_3_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1001-MainXfirst:Zone6,   !- Name
    MainXfirst:Zone6,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone6,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone6_Wall_2_0_0_0_0_3_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone6_Wall_2_0_0_3_0_0_Win,  !- Fenestration Surface 2 Name
    MainXfirst:Zone6_Wall_3_0_0_1_0_2_Win,  !- Fenestration Surface 3 Name
    MainXfirst:Zone6_Wall_3_0_0_3_0_0_Win,  !- Fenestration Surface 4 Name
    MainXfirst:Zone6_Wall_7_0_0_0_0_2_Win,  !- Fenestration Surface 5 Name
    MainXfirst:Zone6_Wall_7_0_0_1_0_1_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    1001-MainXfirst:Zone12,  !- Name
    MainXfirst:Zone12,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone12,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone12_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone12_Wall_5_0_0_0_0_2_Win,  !- Fenestration Surface 2 Name
    MainXfirst:Zone12_Wall_5_0_0_1_0_1_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1001-MainXfirst:Zone10,  !- Name
    MainXfirst:Zone10,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2001,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone10,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone10_Wall_6_0_0_1_0_2_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone10_Wall_6_0_0_3_0_0_Win;  !- Fenestration Surface 2 Name

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1002,  !- Name
    39,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Name
    20001,                   !- Outside Layer
    39,                      !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    1002-MainXfirst:Zone13,  !- Name
    MainXfirst:Zone13,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone13,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone13_Wall_3_0_0_1_0_4_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone13_Wall_3_0_0_3_0_2_Win,  !- Fenestration Surface 2 Name
    MainXfirst:Zone13_Wall_3_0_0_5_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1002-MainXfirst:Zone9,   !- Name
    MainXfirst:Zone9,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone9,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone9_Wall_5_0_0_1_0_0_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone9_Wall_10_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1002-MainXfirst:Zone11,  !- Name
    MainXfirst:Zone11,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone11,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone11_Wall_3_0_0_1_0_4_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone11_Wall_3_0_0_3_0_2_Win,  !- Fenestration Surface 2 Name
    MainXfirst:Zone11_Wall_3_0_0_4_0_1_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1002-MainXground:Zone9,  !- Name
    MainXground:Zone9,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone9,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone9_Wall_3_0_0_0_0_5_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone9_Wall_3_0_0_3_0_2_Win,  !- Fenestration Surface 2 Name
    MainXground:Zone9_Wall_3_0_0_5_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1002-MainXground:Zone4,  !- Name
    MainXground:Zone4,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone4,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone4_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1002-MainXground:Zone2,  !- Name
    MainXground:Zone2,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2002,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Circulation_Occ,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone2,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone2_Wall_3_0_0_1_0_4_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone2_Wall_3_0_0_2_0_3_Win,  !- Fenestration Surface 2 Name
    MainXground:Zone2_Wall_3_0_0_4_0_1_Win;  !- Fenestration Surface 3 Name

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1003,  !- Name
    39,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2003,  !- Name
    20001,                   !- Outside Layer
    39,                      !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    1003-MainXfirst:Zone2,   !- Name
    MainXfirst:Zone2,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2003,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Toilet_Occ,       !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone2,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone2_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1003-MainXfirst:Zone8,   !- Name
    MainXfirst:Zone8,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2003,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_Toilet_Occ,       !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone8,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone8_Wall_6_0_0_1_0_0_Win;  !- Fenestration Surface 1 Name

  Construction,
    Project internal glazing - 1004,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1005,  !- Name
    39,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2005,  !- Name
    20001,                   !- Outside Layer
    39,                      !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    1005-MainXfirst:Zone4,   !- Name
    MainXfirst:Zone4,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2005,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_CellOff_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXfirst:Zone4,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXfirst:Zone4_Wall_5_0_0_0_0_3_Win,  !- Fenestration Surface 1 Name
    MainXfirst:Zone4_Wall_5_0_0_2_0_1_Win,  !- Fenestration Surface 2 Name
    MainXfirst:Zone4_Wall_6_0_0_1_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    1005-MainXground:Zone6,  !- Name
    MainXground:Zone6,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2005,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_CellOff_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone6,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone6_Wall_7_0_0_0_0_3_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone6_Wall_7_0_0_2_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    1005-MainXground:Zone8,  !- Name
    MainXground:Zone8,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2005,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_CellOff_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone8,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone8_Wall_6_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1005-MainXground:Zone1,  !- Name
    MainXground:Zone1,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2005,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    D1_Edu_CellOff_Occ,      !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone1,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone1_Wall_6_0_0_1_0_2_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone1_Wall_6_0_0_2_0_1_Win,  !- Fenestration Surface 2 Name
    MainXground:Zone1_Wall_7_0_0_2_0_1_Win,  !- Fenestration Surface 3 Name
    MainXground:Zone1_Wall_7_0_0_3_0_0_Win;  !- Fenestration Surface 4 Name

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1006,  !- Name
    39,                      !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2006,  !- Name
    20001,                   !- Outside Layer
    39,                      !- Layer 2
    1002,                    !- Layer 3
    3;                       !- Layer 4

  WindowShadingControl,
    1006-MainXground:Zone13, !- Name
    MainXground:Zone13,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2006,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Copy of Copy of D1_Edu_ClassRm_Cool,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone13,      !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone13_Wall_2_0_0_0_0_3_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone13_Wall_2_0_0_2_0_1_Win,  !- Fenestration Surface 2 Name
    MainXground:Zone13_Wall_7_0_0_1_0_2_Win,  !- Fenestration Surface 3 Name
    MainXground:Zone13_Wall_7_0_0_3_0_0_Win;  !- Fenestration Surface 4 Name

  WindowShadingControl,
    1006-MainXground:Zone5,  !- Name
    MainXground:Zone5,       !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 2006,  !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading Control Type
    Copy of Copy of D1_Edu_ClassRm_Cool,  !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    120,                     !- Setpoint 2 {W/m2 or deg C}
    MainXground:Zone5,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MainXground:Zone5_Wall_5_0_0_0_0_3_Win,  !- Fenestration Surface 1 Name
    MainXground:Zone5_Wall_5_0_0_2_0_1_Win;  !- Fenestration Surface 2 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! roof - Zone 1

  Zone,
    Roof:Zone1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    226.9673,                !- Volume {m3}
    365.1117,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    Roof:Zone1 Infiltration, !- Name
    Roof:Zone1,              !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .044133,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 49.8697

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 49.8697 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 84.6312

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone6_Ceiling_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.82584864,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.82584864,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 84.6312 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Ceiling_1_0_10001,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.82584864,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.82584864,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 25.2763

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Ceiling_1_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 25.2763 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Ceiling_1_0_10002,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 10.9626

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Ceiling_1_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 10.9626 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Ceiling_1_0_10003,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 12.2612

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_4_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Ceiling_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 12.2612 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Ceiling_1_0_10004,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 11.5911

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_5_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.41915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -16.41915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 11.5911 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.41915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.41915136,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 1.0526

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_5_1,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 1.0526 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_5_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 42.2322

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_5_2,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 42.2322 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_5_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 48.4226

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_6_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone12_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,24.18494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 48.4226 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone12_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone12,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,24.18494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 50.7925

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_7_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone10_Ceiling_1_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 50.7925 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone10_Ceiling_1_0_10009,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone10,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 13.3156

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_8_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone7_Ceiling_1_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 13.3156 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone7_Ceiling_1_0_10010,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 36.2086

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_9_0,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone4_Ceiling_1_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 36.2086 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone4_Ceiling_1_0_10011,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,24.18494863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 25.2486

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_10_0, !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Ceiling_1_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.78915136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 25.2486 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Ceiling_1_0_10012,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_10_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.90415136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.78915136,25.72994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -16.78915136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -25.90415136,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 6.8688

  BuildingSurface:Detailed,
    Roof:Zone1_Floor_0_11_0, !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Reversed,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone8_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.41915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -19.29915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -19.29915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.41915136,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 6.8688 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone8_Ceiling_1_0_10013,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling_Reversed_Rev,  !- Construction Name
    MainXfirst:Zone8,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof:Zone1_Floor_0_11_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.29915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -16.41915136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -16.41915136,20.42494863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -19.29915136,20.42494863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 2,685m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,18.03994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.28415135,18.03994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -34.28415135,23.41004863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,23.41004863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 64,176m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.82584864,16.43994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.28415135,16.43994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -34.28415135,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.82584864,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 3,485m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_2,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.32584865,16.43994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.82584864,16.43994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.82584864,23.41004863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.32584865,23.41004863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 2,685m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_3,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.32584865,23.41004863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.82584864,23.41004863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.82584864,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.32584865,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 6,678m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_4,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -25.90415136,28.49994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -25.90415136,28.77994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,28.77994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 20,055m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_5,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.32584865,28.77994863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -33.78415136,28.77994863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -33.78415136,29.27994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.32584865,29.27994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, External/internal floor - 521,432 m2, Surface Area: 2,935m2

  BuildingSurface:Detailed,
    Roof:Zone1_ExtFloor_0_12_6,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.78415136,23.41004863,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.28415135,23.41004863,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -34.28415135,29.27994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -33.78415136,29.27994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, Wall - 11,235 m2 - 90,0°, Surface Area: 11,235m2

  BuildingSurface:Detailed,
    Roof:Zone1_Wall_1_0_0,   !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    6.3258486461,16.4399486277,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.3258486461,29.2799486277,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.3258486461,22.8599486177,14.35;  !- X,Y,Z ==> Vertex 3 {m}

   ! roof, Zone 1, External roof - 15° Slope 270,229 m2, Surface Area: 270,229m2

  BuildingSurface:Detailed,
    Roof:Zone1_Roof_2_0_0,   !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.3258486461,29.2799486277,12.5999999998,  !- X,Y,Z ==> Vertex 1 {m}
    -34.2841513539,29.2799486278,12.6000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -34.2841513535,22.8599486289,14.3499999976,  !- X,Y,Z ==> Vertex 3 {m}
    6.3258486461,22.8599486178,14.3500000002;  !- X,Y,Z ==> Vertex 4 {m}

   ! roof, Zone 1, Wall - 11,235 m2 - 270,0°, Surface Area: 11,235m2

  BuildingSurface:Detailed,
    Roof:Zone1_Wall_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -34.2841513539,29.2799486277,12.6,  !- X,Y,Z ==> Vertex 1 {m}
    -34.2841513539,16.4399486277,12.6,  !- X,Y,Z ==> Vertex 2 {m}
    -34.2841513535,22.859948629,14.3499999978;  !- X,Y,Z ==> Vertex 3 {m}

   ! roof, Zone 1, External roof - 15° Slope 270,229 m2, Surface Area: 270,229m2

  BuildingSurface:Detailed,
    Roof:Zone1_Roof_4_0_0,   !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Roof:Zone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.2841513539,16.4399486281,12.5999999988,  !- X,Y,Z ==> Vertex 1 {m}
    6.3258486461,16.4399486274,12.6000000012,  !- X,Y,Z ==> Vertex 2 {m}
    6.3258486461,22.8599486181,14.3499999988,  !- X,Y,Z ==> Vertex 3 {m}
    -34.2841513535,22.8599486287,14.349999999;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 3

  Zone,
    MainXfirst:Zone3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    180.4337,                !- Volume {m3}
    44.0082,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone3, !- Name
    MainXfirst:Zone3,        !- Zone or ZoneList Name
    Copy of _____D1_Edu_ClassRm_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .185,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186127,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186127,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186127,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186127,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone3 General lighting,  !- Name
    MainXfirst:Zone3,        !- Zone or ZoneList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone3,        !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone3,        !- Name
    MainXfirst:Zone3,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone3 Ref Point 1,  !- Name
    MainXfirst:Zone3,        !- Zone Name
    -5.297,                  !- X-Coordinate of Reference Point {m}
    21.885,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone3 Infiltration,  !- Name
    MainXfirst:Zone3,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .035084,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone3 Nat Vent,  !- Name
    MainXfirst:Zone3,        !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .250602,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 11.3864

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Ceiling_1_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 11.3864 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Ceiling_1_0_10014,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 32.3749

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Ceiling_1_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 32.3749 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Ceiling_1_0_10015,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 2.1614

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 2.1614 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 3.947

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Ceiling_1_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Floor - 49,870 m2, Surface Area: 3.947 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Ceiling_1_0_10017,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 32,298 m2 (main_first, Zone 6), Surface Area: 29.736

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone6_Partition_6_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513594,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513594,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513594,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513594,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 32,298 m2 (main_first, Zone 6), Surface Area: 29.736 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Partition_6_0_10018,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513594,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513594,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513594,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513594,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Partition_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone3_Partition_2_0_0,  !- Building Surface Name
    MainXfirst:Zone6_Partition_6_0_0_0_0_0_Subsurface_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513594,19.20494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513594,20.25494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513594,20.25494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513594,19.20494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Partition_6_0_0_0_0_0_Subsurface_10020,  !- Name
    Door,                    !- Surface Type
    Project internal wall sub-surface construction_Rev,  !- Construction Name
    MainXfirst:Zone6_Partition_6_0_10018,  !- Building Surface Name
    MainXfirst:Zone3_Partition_2_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513594,20.25494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513594,19.20494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513594,19.20494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513594,20.25494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 27,237 m2 (main_first, Zone 13), Surface Area: 24.675

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Partition_6_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 27,237 m2 (main_first, Zone 13), Surface Area: 24.675 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Partition_6_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone3_Partition_3_0_0,  !- Building Surface Name
    MainXfirst:Zone13_Partition_6_0_0_0_0_0_Door_10022,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.24915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -7.29915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -7.29915136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24915136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Partition_6_0_0_0_0_0_Door_10022,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone13_Partition_6_0_10020,  !- Building Surface Name
    MainXfirst:Zone3_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.29915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24915136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24915136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -7.29915136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 15,246 m2 (main_first, Zone 5), Surface Area: 15.246

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Partition_2_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5391513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5391513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5391513608,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5391513608,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 15,246 m2 (main_first, Zone 5), Surface Area: 15.246 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Partition_2_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5391513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5391513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5391513608,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5391513608,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 17,052 m2 (main_first, Zone 2), Surface Area: 17.052

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Partition_2_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5391513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5391513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5391513608,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5391513608,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Partition - 17,052 m2 (main_first, Zone 2), Surface Area: 17.052 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Partition_2_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5391513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5391513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5391513608,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5391513608,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 3, Wall - 27,237 m2 - 180,0°, Surface Area: 27,237m2

  BuildingSurface:Detailed,
    MainXfirst:Zone3_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5391513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513608,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5391513608,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Wall_6_0_0_0_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone3_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.63625501,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -6.34025501,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -6.34025501,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -7.63625501,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Wall_6_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone3_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.57625501,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -6.40025501,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -6.40025501,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -7.57625501,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Wall_6_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone3_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.39715136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -3.10115136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -3.10115136,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -4.39715136,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone3_Wall_6_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone3_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.33715136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -3.16115136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16115136,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -4.33715136,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    507,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0991513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3991513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3991513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0991513569,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    508,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.3382550075,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -7.6382550075,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -7.6382550075,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -6.3382550075,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 6

  Zone,
    MainXfirst:Zone6,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    298.821,                 !- Volume {m3}
    72.8832,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone6, !- Name
    MainXfirst:Zone6,        !- Zone or ZoneList Name
    Copy of _____D1_Edu_ClassRm_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .185,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186135,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186135,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186135,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 186135,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone6 General lighting,  !- Name
    MainXfirst:Zone6,        !- Zone or ZoneList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone6#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone6 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone6,        !- Zone or ZoneList Name
    Copy of D1_Edu_ClassRm_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone6,        !- Name
    MainXfirst:Zone6,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone6 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone6 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone6 Ref Point 1,  !- Name
    MainXfirst:Zone6,        !- Zone Name
    1.886,                   !- X-Coordinate of Reference Point {m}
    23.41,                   !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone6 Infiltration,  !- Name
    MainXfirst:Zone6,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058104,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone6 Nat Vent,  !- Name
    MainXfirst:Zone6,        !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .415029,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 6, Floor - 84,631 m2, Surface Area: 84.6312

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone13_Ceiling_1_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.82584864,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,28.77994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    5.82584864,28.77994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Floor - 84,631 m2, Surface Area: 84.6312 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone13_Ceiling_1_0_10024,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone13,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone6_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.82584864,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    5.82584864,28.77994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,28.77994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Wall - 45,108 m2 - 90,0°, Surface Area: 45,108m2

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8258486431,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,28.7799486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_2_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,25.75194863,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,26.92794863,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,26.92794863,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,25.75194863,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_2_0_0_1_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone6_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,25.69194863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,26.98794863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,26.98794863,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,25.69194863,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_2_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone6_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,19.83194863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,21.12794863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,21.12794863,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,19.83194863,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_2_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.8258486431,19.89194863,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,21.06794863,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,21.06794863,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,19.89194863,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    509,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.8258486431,21.1299486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    6.8258486431,19.8299486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,19.8299486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,21.1299486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    510,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.8258486431,26.9899486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    6.8258486431,25.6899486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,25.6899486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,26.9899486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Wall - 33,096 m2 - 0,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8258486431,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513569,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513569,28.7799486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.8258486431,28.7799486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_3_0_0_0_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone6_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.92384864,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    2.62784864,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    2.62784864,28.7799486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    3.92384864,28.7799486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_3_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.86384864,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    2.68784864,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    2.68784864,28.7799486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    3.86384864,28.7799486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_3_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone6_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .84384864,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -.45215136,28.7799486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -.45215136,28.7799486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    .84384864,28.7799486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_3_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .78384864,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -.39215136,28.7799486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -.39215136,28.7799486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    .78384864,28.7799486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    511,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4541513608,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    .8458486392,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    .8458486392,28.7799486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -.4541513608,28.7799486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    512,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.6258486392,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    3.9258486392,29.7799486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    3.9258486392,28.7799486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    2.6258486392,28.7799486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Wall - 1,176 m2 - 270,0°, Surface Area: 1,176m2

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    external wall 80cm,      !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.054151357,28.7799486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.054151357,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.054151357,28.4999486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.054151357,28.7799486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Partition - 11,634 m2 (main_first, Zone 13), Surface Area: 9.072

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm,          !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Partition_2_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513575,28.49994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513575,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513575,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513575,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Partition - 11,634 m2 (main_first, Zone 13), Surface Area: 9.072 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Partition_2_0_10025,  !- Name
    Wall,                    !- Surface Type
    Partition 80cm_Rev,      !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone6_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513575,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513575,28.49994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513575,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513575,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone6_Partition_5_0_0,  !- Building Surface Name
    MainXfirst:Zone13_Partition_2_0_0_0_0_0_Door_10027,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513575,27.42494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513575,26.37494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513575,26.37494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513575,27.42494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Partition_2_0_0_0_0_0_Door_10027,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone13_Partition_2_0_10025,  !- Building Surface Name
    MainXfirst:Zone6_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.0541513575,26.37494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0541513575,27.42494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0541513575,27.42494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513575,26.37494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 6, Wall - 33,096 m2 - 180,0°, Surface Area: 33,096m2

  BuildingSurface:Detailed,
    MainXfirst:Zone6_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone6,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.0541513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.8258486431,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    5.8258486431,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0541513608,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,735m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_7_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.59415136,18.0399486251,8.79,  !- X,Y,Z ==> Vertex 1 {m}
    .58584864,18.0399486251,8.79,  !- X,Y,Z ==> Vertex 2 {m}
    .58584864,18.0399486251,11.955,  !- X,Y,Z ==> Vertex 3 {m}
    -.59415136,18.0399486251,11.955;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_7_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1001,  !- Construction Name
    MainXfirst:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.68784864,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    3.86384864,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    3.86384864,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    2.68784864,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone6_Wall_7_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone6_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.62784864,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    3.92384864,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    3.92384864,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    2.62784864,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    513,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.9258486431,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    2.6258486431,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    2.6258486431,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    3.9258486431,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    514,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .6458486431,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -.6541513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -.6541513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    .6458486431,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 13

  Zone,
    MainXfirst:Zone13,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    85.2047,                 !- Volume {m3}
    20.7816,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone13,!- Name
    MainXfirst:Zone13,       !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186144,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186144,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186144,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186144,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone13 General lighting,  !- Name
    MainXfirst:Zone13,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone13,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone13,       !- Name
    MainXfirst:Zone13,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone13 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone13 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone13 Ref Point 1,  !- Name
    MainXfirst:Zone13,       !- Zone Name
    -6.617,                  !- X-Coordinate of Reference Point {m}
    27.115,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone13 Infiltration,  !- Name
    MainXfirst:Zone13,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016568,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone13 Nat Vent,  !- Name
    MainXfirst:Zone13,       !- Zone or ZoneList Name
    D1_Edu_Circulation_Occ,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .11834,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 24.8656

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Ceiling_1_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 24.8656 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone9_Ceiling_1_0_10027,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.1895

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone8_Ceiling_1_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.05415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.05415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.1895 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone8_Ceiling_1_0_10028,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone8,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.05415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.05415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0817

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Ceiling_1_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0817 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Ceiling_1_0_10029,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0734

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0734 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_10030,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0661

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Floor_0_4_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone3_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.73415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.26415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Floor - 25,276 m2, Surface Area: 0.0661 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone3_Ceiling_1_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Floor_0_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.73415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.26415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.26415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.73415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Wall - 38,325 m2 - 0,0°, Surface Area: 38,325m2

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.054151357,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1791513569,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1791513569,28.4999486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -2.054151357,28.4999486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_0_0_5_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.94615136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -4.24215136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -4.24215136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -2.94615136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1002,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.00615136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -4.18215136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -4.18215136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -3.00615136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_2_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.28615136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -7.58215136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -7.58215136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -6.28615136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1002,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.34615136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -7.52215136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -7.52215136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -6.34615136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_4_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.65115136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -10.94715136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -10.94715136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -9.65115136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Wall_3_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1002,  !- Construction Name
    MainXfirst:Zone13_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.71115136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -10.88715136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -10.88715136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -9.71115136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    515,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.9491513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -9.6491513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -9.6491513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9491513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    516,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5841513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2841513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2841513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5841513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    517,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2441513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9441513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9441513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2441513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Partition - 11,634 m2 (main_first, Zone 9), Surface Area: 9.072

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1791513569,28.49994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1791513569,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1791513569,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1791513569,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Partition - 11,634 m2 (main_first, Zone 9), Surface Area: 9.072 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1791513569,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1791513569,28.49994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1791513569,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1791513569,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone13_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_4_0_0_0_0_0_Door_10034,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.1791513569,27.42494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1791513569,26.37494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1791513569,26.37494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1791513569,27.42494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_4_0_0_0_0_0_Door_10034,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone9_Partition_4_0_10032,  !- Building Surface Name
    MainXfirst:Zone13_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.1791513569,26.37494863,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1791513569,27.42494863,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1791513569,27.42494863,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1791513569,26.37494863,11.17;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Partition - 11,088 m2 (main_first, Zone 5), Surface Area: 8.526

  BuildingSurface:Detailed,
    MainXfirst:Zone13_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone13,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Partition_3_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 13, Partition - 11,088 m2 (main_first, Zone 5), Surface Area: 8.526 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Partition_3_0_10034,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone13_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone13_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone13_Partition_5_0_0,  !- Building Surface Name
    MainXfirst:Zone5_Partition_3_0_0_0_0_0_Door_10036,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.32415136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -9.27415136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -9.27415136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -10.32415136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone5_Partition_3_0_0_0_0_0_Door_10036,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone5_Partition_3_0_10034,  !- Building Surface Name
    MainXfirst:Zone13_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.27415136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 1 {m}
    -10.32415136,25.7299486295,8.73,  !- X,Y,Z ==> Vertex 2 {m}
    -10.32415136,25.7299486295,11.17,  !- X,Y,Z ==> Vertex 3 {m}
    -9.27415136,25.7299486295,11.17;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 5

  Zone,
    MainXfirst:Zone5,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.9492,                 !- Volume {m3}
    9.9876,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone5, !- Name
    MainXfirst:Zone5,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186152,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186152,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186152,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186152,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone5 General lighting,  !- Name
    MainXfirst:Zone5,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone5#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone5,        !- Name
    MainXfirst:Zone5,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone5 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone5 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone5 Ref Point 1,  !- Name
    MainXfirst:Zone5,        !- Zone Name
    -10.049,                 !- X-Coordinate of Reference Point {m}
    23.915,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone5 Infiltration,  !- Name
    MainXfirst:Zone5,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007962,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone5 Nat Vent,  !- Name
    MainXfirst:Zone5,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .056874,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 0.4538

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 0.4538 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10036,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 2.7358

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Ceiling_1_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 2.7358 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Ceiling_1_0_10037,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,23.04494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 5.558

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Ceiling_1_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 5.558 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Ceiling_1_0_10038,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 2.2151

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone10_Ceiling_1_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.36415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.36415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Floor - 10,963 m2, Surface Area: 2.2151 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone10_Ceiling_1_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone10,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.36415136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,23.04494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.36415136,25.72994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 1,596 m2 (main_first, Zone 9), Surface Area: 1.596

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Partition_3_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 1,596 m2 (main_first, Zone 9), Surface Area: 1.596 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Partition_3_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.7299486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,25.7299486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,25.7299486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 15,246 m2 (main_first, Zone 9), Surface Area: 15.246

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Partition_2_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 15,246 m2 (main_first, Zone 9), Surface Area: 15.246 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Partition_2_0_10041,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 12,684 m2 (main_first, Zone 2), Surface Area: 12.684

  BuildingSurface:Detailed,
    MainXfirst:Zone5_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXfirst:Zone5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Partition_3_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,22.0999486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,22.0999486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,22.0999486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,22.0999486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 5, Partition - 12,684 m2 (main_first, Zone 2), Surface Area: 12.684 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Partition_3_0_10042,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone5_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,22.0999486295,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,22.0999486295,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,22.0999486295,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,22.0999486295,12.6;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 2

  Zone,
    MainXfirst:Zone2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.4496,                 !- Volume {m3}
    10.5975,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone2, !- Name
    MainXfirst:Zone2,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186160,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186160,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186160,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186160,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone2 General lighting,  !- Name
    MainXfirst:Zone2,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone2#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone2,        !- Name
    MainXfirst:Zone2,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone2 Ref Point 1,  !- Name
    MainXfirst:Zone2,        !- Zone Name
    -10.049,                 !- X-Coordinate of Reference Point {m}
    20.07,                   !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone2 Infiltration,  !- Name
    MainXfirst:Zone2,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008449,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone2 Nat Vent,  !- Name
    MainXfirst:Zone2,        !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .060347,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 2, Floor - 12,261 m2, Surface Area: 0.5075

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,22.09994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Floor - 12,261 m2, Surface Area: 0.5075 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10043,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.55915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55915136,22.09994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Floor - 12,261 m2, Surface Area: 11.7537

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone6_Ceiling_1_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.53915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.53915136,22.09994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Floor - 12,261 m2, Surface Area: 11.7537 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone6_Ceiling_1_0_10044,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone6,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.53915136,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.53915136,22.09994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,22.09994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Partition - 17,052 m2 (main_first, Zone 9), Surface Area: 11.6363

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Partition_11_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.03994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,22.09994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Partition - 17,052 m2 (main_first, Zone 9), Surface Area: 11.6363 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_10045,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513608,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,22.09994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,22.09994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,18.03994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,465m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10047,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.17694863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.17694863,11.172,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.55794863,11.0498426;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,465m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10047,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_0_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.17694863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.55794863,11.0498426,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.17694863,11.172;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,021m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.5567067751,11.0512909098,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.1833428744,11.171,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.537746715,11.171;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,021m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10048,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_1_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.1833428744,11.171,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.5567067751,11.0512909098,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.537746715,11.171;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,437m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10049,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.55694863,8.733,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.1781264268,8.733,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.55694863,11.0375938065;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,437m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10049,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_2_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.1781264268,8.733,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.55694863,8.733,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.55694863,11.0375938065;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,099m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10050,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.12294863,11.172,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.3693689,11.91353561,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.64994862,11.95797507;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,099m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10050,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_3_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.12294863,11.172,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.64994862,11.95797507,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.3693689,11.91353561;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,074m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_4_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10051,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.12394863,11.178180268,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.12394863,11.7873654192,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.3676513528,11.9115381499;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,074m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10051,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_4_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.12394863,11.178180268,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.3676513528,11.9115381499,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.12394863,11.7873654192;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,165m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_5_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10052,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.382656546,11.5841394904,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1317339086,11.1759188501,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.1834785249,11.7833175116;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,165m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10052,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_5_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1317339086,11.1759188501,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.382656546,11.5841394904,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.1834785249,11.7833175116;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,143m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10053,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.1815482018,11.7845122865,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1303227694,11.1774134618,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.9306931498,11.9123293141;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,143m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10053,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_6_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1303227694,11.1774134618,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.1815482018,11.7845122865,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.9306931498,11.9123293141;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,120m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_7_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10054,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.9283269063,11.9128718193,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1284498311,11.1784089295,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.6504233282,11.9568874185;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,120m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10054,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_7_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1284498311,11.1784089295,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.9283269063,11.9128718193,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.6504233282,11.9568874185;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,109m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_8_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10055,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.537429946,11.173,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1405428356,11.173,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.5126463109,11.3294776901;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,109m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10055,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_8_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1405428356,11.173,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.537429946,11.173,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.5126463109,11.3294776901;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,183m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_9_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10056,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,20.5119388724,11.3314099758,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1326445602,11.174112227,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.3840131308,11.5824783911;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,183m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10056,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_9_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1326445602,11.174112227,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.5119388724,11.3314099758,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.3840131308,11.5824783911;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,036m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_10_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10057,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,18.74194862,11.0498426,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,18.78641301,11.33057973,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.11625426,11.78456727;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,036m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10057,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_10_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,18.74194862,11.0498426,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.11625426,11.78456727,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.78641301,11.33057973;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,437m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_11_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10058,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1217708331,8.733,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,18.74294862,8.733,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.74294862,11.0375938069;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,437m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10058,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_11_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,18.74294862,8.733,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1217708331,8.733,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.74294862,11.0375938069;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,011m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_12_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10059,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,18.9162004615,11.5830992479,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1079767225,11.7748755185,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.7930725137,11.3414470522;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,011m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10059,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_12_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,18.7930725137,11.3414470522,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1079767225,11.7748755185,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.9162004615,11.5830992479;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,568m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_13_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Partition 27cm,          !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10060,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1219214024,8.7444144345,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,18.7429885987,11.0496810271,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.1152633543,11.7804192733;  !- X,Y,Z ==> Vertex 3 {m}

      ! Sub-surface, 0,568m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_0_0_0_Subsurface_10060,  !- Name
    Door,                    !- Surface Type
    Partition 27cm_Rev,      !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_13_0_0_Subsurface,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    -11.5591513608,19.1219214024,8.7444144345,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.1152633543,11.7804192733,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,18.7429885987,11.0496810271;  !- X,Y,Z ==> Vertex 3 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Partition_4_0_0_14_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MainXfirst:Zone2_Partition_4_0_0,  !- Building Surface Name
    MainXfirst:Zone9_Partition_11_0_0_1_0_1_Door_10061,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.5591513608,20.17294863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,19.12694863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,19.12694863,11.168,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,20.17294863,11.168;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,548m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_11_0_0_1_0_1_Door_10061,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MainXfirst:Zone9_Partition_11_0_10045,  !- Building Surface Name
    MainXfirst:Zone2_Partition_4_0_0_14_0_1_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.5591513608,19.12694863,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513608,20.17294863,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513608,20.17294863,11.168,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,19.12694863,11.168;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 2, Wall - 12,684 m2 - 180,0°, Surface Area: 12,684m2

  BuildingSurface:Detailed,
    MainXfirst:Zone2_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5391513608,18.0399486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5391513608,18.0399486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513608,18.0399486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Wall_5_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Project wall sub-surface construction,  !- Construction Name
    MainXfirst:Zone2_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.84715136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -9.55115136,18.0399486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -9.55115136,18.0399486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -10.84715136,18.0399486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone2_Wall_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1003,  !- Construction Name
    MainXfirst:Zone2_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.78715136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -9.61115136,18.0399486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -9.61115136,18.0399486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -10.78715136,18.0399486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    518,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.5491513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8491513569,17.0399486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8491513569,18.0399486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5491513569,18.0399486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

! main_first - Zone 9

  Zone,
    MainXfirst:Zone9,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    192.0245,                !- Volume {m3}
    46.8352,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People MainXfirst:Zone9, !- Name
    MainXfirst:Zone9,        !- Zone or ZoneList Name
    ______D1_Edu_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 186167,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 186167,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 186167,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 186167,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    MainXfirst:Zone9 General lighting,  !- Name
    MainXfirst:Zone9,        !- Zone or ZoneList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MainXfirst:Zone9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    MainXfirst:Zone9 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    MainXfirst:Zone9,        !- Zone or ZoneList Name
    D1_Edu_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    MainXfirst:Zone9,        !- Name
    MainXfirst:Zone9,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    4,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MainXfirst:Zone9 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    MainXfirst:Zone9 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    MainXfirst:Zone9 Ref Point 1,  !- Name
    MainXfirst:Zone9,        !- Zone Name
    -14.174,                 !- X-Coordinate of Reference Point {m}
    24.462,                  !- Y-Coordinate of Reference Point {m}
    9.3;                     !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    MainXfirst:Zone9 Infiltration,  !- Name
    MainXfirst:Zone9,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .037338,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    MainXfirst:Zone9 Nat Vent,  !- Name
    MainXfirst:Zone9,        !- Zone or ZoneList Name
    D1_Edu_Circulation_Occ,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .266701,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 3.0863

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone12_Ceiling_1_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.12915136,27.16778075,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.82915136,27.16778075,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.44587421,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.51242851,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 3.0863 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone12_Ceiling_1_0_10061,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone12,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.82915136,27.16778075,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -13.12915136,27.16778075,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.51242851,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.44587421,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 2.2003

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.8291513599,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7891513583,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7891513599,28.4999486302,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4458742099,28.4999486302,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 2.2003 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10062,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7891513583,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8291513599,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4458742099,28.4999486302,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7891513599,28.4999486302,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.0306

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -16.4191513599,20.0611325602,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4191513599,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.2507238765,20.4249486302,8.4;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.0306 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10063,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -16.4191513599,20.0611325602,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.2507238765,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4191513599,20.4249486302,8.4;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 14.1546

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_2,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.2507238765,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7891513499,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7891513599,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1291513599,27.1677807502,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 14.1546 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10064,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7891513499,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.2507238765,20.4249486302,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513599,27.1677807502,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7891513599,27.1677807502,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.3463

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_3,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.4341513547,25.7299486282,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513647,25.7299486281,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.559151367,28.499948637,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.434151357,28.4999486382,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.3463 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10065,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513647,25.7299486281,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.4341513547,25.7299486282,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.434151357,28.4999486382,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.559151367,28.499948637,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 1.6807

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_4,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5591513599,18.0399486243,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5124284999,18.0399486243,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1291513599,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513615,19.3721165143,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 1.6807 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10066,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5124284999,18.0399486243,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513599,18.0399486243,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513615,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1291513599,19.3721165143,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 11.5487

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_5,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -11.5591513615,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8291513552,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513699,26.4355631243,8.4;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 11.5487 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10067,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -14.8291513552,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5591513615,19.3721165143,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513699,26.4355631243,8.4;  !- X,Y,Z ==> Vertex 3 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 18.0358

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_1_6,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone14_Ceiling_1_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -15.4458742083,18.0399486349,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4191513725,18.0399486316,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4191513635,20.0611325642,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5124285065,28.4999486277,8.4,  !- X,Y,Z ==> Vertex 4 {m}
    -11.5591513696,28.4999486433,8.4,  !- X,Y,Z ==> Vertex 5 {m}
    -11.5591513682,26.4355631292,8.4;  !- X,Y,Z ==> Vertex 6 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 18.0358 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone14_Ceiling_1_0_10068,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone14,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_1_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -16.4191513725,18.0399486316,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4458742083,18.0399486349,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5591513682,26.4355631292,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5591513696,28.4999486433,8.4,  !- X,Y,Z ==> Vertex 4 {m}
    -12.5124285065,28.4999486277,8.4,  !- X,Y,Z ==> Vertex 5 {m}
    -16.4191513635,20.0611325642,8.4;  !- X,Y,Z ==> Vertex 6 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.6949

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone9_Ceiling_1_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.6949 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone9_Ceiling_1_0_10069,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone9,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,28.49994863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,28.49994863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 3.0863

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_3_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone7_Ceiling_1_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.51242851,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.44587421,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -14.82915136,19.37211651,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -13.12915136,19.37211651,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 3.0863 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone7_Ceiling_1_0_10070,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone7,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.44587421,18.03994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.51242851,18.03994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -13.12915136,19.37211651,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.82915136,19.37211651,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.0115

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Floor_0_4_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXground:Zone11_Ceiling_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.17915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.43415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.43415136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.17915136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Floor - 54,876 m2, Surface Area: 0.0115 <Other side>

  BuildingSurface:Detailed,
    MainXground:Zone11_Ceiling_1_0_10071,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    MainXground:Zone11,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Floor_0_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.43415136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.17915136,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.17915136,25.77494863,8.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.43415136,25.77494863,8.4;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Wall - 23,562 m2 - 0,0°, Surface Area: 23,562m2

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1791513569,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7891513569,28.4999486251,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7891513569,28.4999486251,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1791513569,28.4999486251,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 1,194m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Wall_5_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    external wall 40cm underwindow,  !- Construction Name
    MainXfirst:Zone9_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.33115136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 1 {m}
    -14.62715136,28.4999486251,8.732,  !- X,Y,Z ==> Vertex 2 {m}
    -14.62715136,28.4999486251,9.653,  !- X,Y,Z ==> Vertex 3 {m}
    -13.33115136,28.4999486251,9.653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,630m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Wall_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.2) Clr 6mm/13mm Air - 1002,  !- Construction Name
    MainXfirst:Zone9_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.39115136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 1 {m}
    -14.56715136,28.4999486251,9.717,  !- X,Y,Z ==> Vertex 2 {m}
    -14.56715136,28.4999486251,11.953,  !- X,Y,Z ==> Vertex 3 {m}
    -13.39115136,28.4999486251,11.953;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    519,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6291513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 1 {m}
    -13.3291513608,29.4999486251,12.015,  !- X,Y,Z ==> Vertex 2 {m}
    -13.3291513608,28.4999486251,12.015,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6291513608,28.4999486251,12.015;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Partition - 11,634 m2 (main_first, Zone 11), Surface Area: 9.072

  BuildingSurface:Detailed,
    MainXfirst:Zone9_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm,          !- Construction Name
    MainXfirst:Zone9,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone11_Partition_2_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7891513569,28.49994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7891513569,25.72994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7891513569,25.72994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7891513569,28.49994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! main_first, Zone 9, Partition - 11,634 m2 (main_first, Zone 11), Surface Area: 9.072 <Other side>

  BuildingSurface:Detailed,
    MainXfirst:Zone11_Partition_2_0_10072,  !- Name
    Wall,                    !- Surface Type
    Partition 15cm_Rev,      !- Construction Name
    MainXfirst:Zone11,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MainXfirst:Zone9_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7891513569,25.72994863,8.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7891513569,28.49994863,8.4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7891513569,28.49994863,12.6,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7891513569,25.72994863,12.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,562m2

  FenestrationSurface:Detailed,
    MainXfirst:Zone9_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
